<!-- image -->

®

## INTERNATIONAL STANDARD

## NORME INTERNATIONALE

Communication networks and systems for power utility automation Part 8-1: Specific communication service mapping (SCSM) - Mappings to MMS (ISO 9506-1 and ISO 9506-2) and to ISO/IEC 8802-3

Réseaux et systèmes de communication pour l'automatisation des systèmes électriques -

Partie 8-1: Mise en correspondance des services de communication spécifiques (SCSM) - Mises en correspondance pour MMS (ISO 9506-1 et ISO 9506-2) et pour l'ISO/CEI 8802-3

<!-- image -->

Edition 2.0 2011-06

<!-- image -->

## THIS PUBLICATION IS COPYRIGHT PROTECTED Copyright © 2011 IEC, Geneva, Switzerland

All rights reserved. Unless otherwise specified, no part of this publication may be reproduced or utilized in any form or by any means, electronic or mechanical, including photocopying and microfilm, without permission in writing from either IEC or IEC's member National Committee in the country of the requester.

If you have any questions about IEC copyright or have an enquiry about obtaining additional rights to this publication, please contact the address below or your local IEC member National Committee for further information.

Droits de reproduction réservés. Sauf indication contraire, aucune partie de cette publication ne peut être reproduite ni utilisée sous quelque forme que ce soit et par aucun procédé, électronique ou mécanique, y compris la photocopie et les microfilms, sans l'accord écrit de la CEI ou du Comité national de la CEI du pays du demandeur.

Si  vous  avez  des  questions  sur  le  copyright  de  la  CEI  ou  si  vous  désirez  obtenir  des  droits  supplémentaires  sur  cette publication, utilisez les coordonnées ci-après ou contactez le Comité national de la CEI de votre pays de résidence.

IEC Central Office 3, rue de Varembé CH-1211 Geneva 20 Switzerland

Email: inmail@iec.ch

Web: www.iec.ch

## About the IEC

The  International  Electrotechnical  Commission  (IEC)  is  the  leading  global  organization  that  prepares  and  publishes International Standards for all electrical, electronic and related technologies.

## About IEC publications

The technical content of IEC publications is kept under constant review by the IEC. Please make sure that you have the latest edition, a corrigenda or an amendment might have been published.

-  Catalogue of IEC publications: www.iec.ch/searchpub

The IEC on-line Catalogue enables you to search by a variety of criteria (reference number, text, technical committee,…). It also gives information on projects, withdrawn and replaced publications.

-  IEC Just Published: www.iec.ch/online\_news/justpub

Stay up to date on all new IEC publications. Just Published details twice a month all new publications released. Available on-line and also by email.

-  Electropedia: www.electropedia.org

The world's leading online dictionary of electronic and electrical terms containing more than 20 000 terms and definitions in  English  and  French,  with  equivalent  terms  in  additional languages.  Also  known  as  the  International  Electrotechnical Vocabulary online.

-  Customer Service Centre: www.iec.ch/webstore/custserv

If  you  wish  to  give  us  your  feedback  on  this  publication  or  need  further  assistance,  please  visit  the  Customer  Service Centre FAQ or contact us:

Email: csc@iec.ch

Tel.: +41 22 919 02 11

Fax: +41 22 919 03 00

## A propos de la CEI

La  Commission  Electrotechnique  Internationale  (CEI)  est  la  première  organisation  mondiale  qui  élabore  et  publie  des normes internationales pour tout ce qui a trait à l'électricité, à l'électronique et aux technologies apparentées.

## A propos des publications CEI

Le  contenu  technique  des  publications  de  la  CEI  est  constamment  revu.  Veuillez  vous  assurer  que  vous  possédez l'édition la plus récente, un corrigendum ou amendement peut avoir été publié.

-  Catalogue des publications de la CEI: www.iec.ch/searchpub/cur\_fut-f.htm

Le Catalogue en-ligne de la CEI vous permet d'effectuer des recherches en utilisant différents critères (numéro de référence, texte, comité d'études,…). Il donne aussi des informations sur les projets et les publications retirées ou remplacées.

-  Just Published CEI: www.iec.ch/online\_news/justpub

Restez  informé  sur  les  nouvelles  publications  de  la  CEI.  Just  Published  détaille  deux  fois  par  mois  les  nouvelles publications parues. Disponible en-ligne et aussi par email.

-  Electropedia: www.electropedia.org

Le premier dictionnaire en ligne au monde de termes électroniques et électriques. Il contient plus de 20 000 termes et définitions en anglais et en français, ainsi que les termes équivalents dans les langues additionnelles. Egalement appelé Vocabulaire Electrotechnique International en ligne.

-  Service Clients: www.iec.ch/webstore/custserv/custserv\_entry-f.htm

Si vous désirez nous donner des commentaires sur cette publication ou si vous avez des questions, visitez le FAQ du Service clients ou contactez-nous:

Email: csc@iec.ch

Tél.: +41 22 919 02 11

Fax: +41 22 919 03 00

<!-- image -->

®

## INTERNATIONAL STANDARD

## NORME INTERNATIONALE

Communication networks and systems for power utility automation Part 8-1: Specific communication service mapping (SCSM) - Mappings to MMS (ISO 9506-1 and ISO 9506-2) and to ISO/IEC 8802-3

Réseaux et systèmes de communication pour l'automatisation des systèmes électriques Partie 8-1: Mise en correspondance des services de communication spécifiques

(SCSM) - Mises en correspondance pour MMS (ISO 9506-1 et ISO 9506-2) et pour l'ISO/CEI 8802-3

INTERNATIONAL ELECTROTECHNICAL COMMISSION

COMMISSION ELECTROTECHNIQUE INTERNATIONALE

ICS 33.200

<!-- image -->

XH

ISBN 978-2-88912-478-7

## CONTENTS

| FOREWORD.........................................................................................................................11   | FOREWORD.........................................................................................................................11                                                                                                                                                                                             | FOREWORD.........................................................................................................................11                                                                                                                                                                                             | FOREWORD.........................................................................................................................11   |
|---------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------|
|                                                                                                                                       | INTRODUCTION...................................................................................................................13                                                                                                                                                                                               | INTRODUCTION...................................................................................................................13                                                                                                                                                                                               |                                                                                                                                       |
| 1                                                                                                                                     | Scope.............................................................................................................................14                                                                                                                                                                                            | Scope.............................................................................................................................14                                                                                                                                                                                            |                                                                                                                                       |
| 2                                                                                                                                     | Normative references .....................................................................................................14 Terms                                                                                                                                                                                              | Normative references .....................................................................................................14 Terms                                                                                                                                                                                              |                                                                                                                                       |
| 3                                                                                                                                     | and definitions .....................................................................................................18                                                                                                                                                                                                         | and definitions .....................................................................................................18                                                                                                                                                                                                         |                                                                                                                                       |
| 4                                                                                                                                     | Abbreviations .................................................................................................................20                                                                                                                                                                                               | Abbreviations .................................................................................................................20                                                                                                                                                                                               |                                                                                                                                       |
| 5                                                                                                                                     | Overview ........................................................................................................................22                                                                                                                                                                                             | Overview ........................................................................................................................22                                                                                                                                                                                             |                                                                                                                                       |
|                                                                                                                                       | General .................................................................................................................22                                                                                                                                                                                                     | General .................................................................................................................22                                                                                                                                                                                                     |                                                                                                                                       |
|                                                                                                                                       | 5.1 5.2 MMS communication profiles .................................................................................23                                                                                                                                                                                                          | 5.1 5.2 MMS communication profiles .................................................................................23                                                                                                                                                                                                          |                                                                                                                                       |
|                                                                                                                                       | 5.3 Non-MMS communication profiles .........................................................................23                                                                                                                                                                                                                  | 5.3 Non-MMS communication profiles .........................................................................23                                                                                                                                                                                                                  |                                                                                                                                       |
|                                                                                                                                       | 5.4 MMS objects being used .......................................................................................23                                                                                                                                                                                                            | 5.4 MMS objects being used .......................................................................................23                                                                                                                                                                                                            |                                                                                                                                       |
| 6                                                                                                                                     | Communication stack .....................................................................................................24                                                                                                                                                                                                     | Communication stack .....................................................................................................24                                                                                                                                                                                                     |                                                                                                                                       |
|                                                                                                                                       | Overview of the protocol usage .............................................................................24                                                                                                                                                                                                                  | Overview of the protocol usage .............................................................................24                                                                                                                                                                                                                  |                                                                                                                                       |
|                                                                                                                                       | 6.2 Client/server services and communication profiles ................................................25                                                                                                                                                                                                                        | 6.2 Client/server services and communication profiles ................................................25                                                                                                                                                                                                                        |                                                                                                                                       |
|                                                                                                                                       | 6.2.1                                                                                                                                                                                                                                                                                                                           | Client/server services ................................................................................25                                                                                                                                                                                                                       |                                                                                                                                       |
|                                                                                                                                       | 6.2.2                                                                                                                                                                                                                                                                                                                           | A-Profile                                                                                                                                                                                                                                                                                                                       | ....................................................................................................26                                |
|                                                                                                                                       | 6.2.3                                                                                                                                                                                                                                                                                                                           | TCP/IP T-Profile                                                                                                                                                                                                                                                                                                                | ........................................................................................26                                            |
|                                                                                                                                       | 6.2.4                                                                                                                                                                                                                                                                                                                           | OSI T-Profile                                                                                                                                                                                                                                                                                                                   | .............................................................................................28                                       |
|                                                                                                                                       | 6.3 GSE                                                                                                                                                                                                                                                                                                                         | management and GOOSE services communication profiles...........................29                                                                                                                                                                                                                                               |                                                                                                                                       |
|                                                                                                                                       | 6.3.1                                                                                                                                                                                                                                                                                                                           | GSE mapping overview                                                                                                                                                                                                                                                                                                            | .............................................................................29                                                       |
|                                                                                                                                       | 6.3.2                                                                                                                                                                                                                                                                                                                           | A-Profile                                                                                                                                                                                                                                                                                                                       | ....................................................................................................29                                |
|                                                                                                                                       | 6.3.3                                                                                                                                                                                                                                                                                                                           | T-Profile                                                                                                                                                                                                                                                                                                                       | ....................................................................................................29                                |
|                                                                                                                                       | 6.4 Time                                                                                                                                                                                                                                                                                                                        | sync..............................................................................................................30                                                                                                                                                                                                            |                                                                                                                                       |
|                                                                                                                                       | 6.4.1                                                                                                                                                                                                                                                                                                                           | Conformance statement.............................................................................30                                                                                                                                                                                                                            |                                                                                                                                       |
|                                                                                                                                       | 6.4.2                                                                                                                                                                                                                                                                                                                           | A-Profile                                                                                                                                                                                                                                                                                                                       | ....................................................................................................31                                |
|                                                                                                                                       | 6.4.3                                                                                                                                                                                                                                                                                                                           | T-Profile                                                                                                                                                                                                                                                                                                                       | ....................................................................................................31                                |
| 7                                                                                                                                     | Objects of IEC 61850 .....................................................................................................32                                                                                                                                                                                                    | Objects of IEC 61850 .....................................................................................................32                                                                                                                                                                                                    |                                                                                                                                       |
|                                                                                                                                       | 7.1 Server ...................................................................................................................32                                                                                                                                                                                                | 7.1 Server ...................................................................................................................32                                                                                                                                                                                                |                                                                                                                                       |
|                                                                                                                                       | Logical device (LD) ...............................................................................................32                                                                                                                                                                                                           | Logical device (LD) ...............................................................................................32                                                                                                                                                                                                           |                                                                                                                                       |
|                                                                                                                                       | Logical node (LN)..................................................................................................32                                                                                                                                                                                                           | Logical node (LN)..................................................................................................32                                                                                                                                                                                                           |                                                                                                                                       |
|                                                                                                                                       | 7.3.1 General .....................................................................................................32                                                                                                                                                                                                           | 7.3.1 General .....................................................................................................32                                                                                                                                                                                                           |                                                                                                                                       |
|                                                                                                                                       | 7.3.2 Mapping of LNReference to VariableAccessSpecifications.........................34                                                                                                                                                                                                                                         | 7.3.2 Mapping of LNReference to VariableAccessSpecifications.........................34                                                                                                                                                                                                                                         |                                                                                                                                       |
|                                                                                                                                       | 7.3.3 DataObjects ..............................................................................................34                                                                                                                                                                                                              | 7.3.3 DataObjects ..............................................................................................34                                                                                                                                                                                                              |                                                                                                                                       |
| 8                                                                                                                                     | 7.3.4 DataAttributes (DataAttr) ...........................................................................35 Mapping of IEC 61850-7-2 and IEC 61850-7-3 data attributes ........................................35                                                                                                             | 7.3.4 DataAttributes (DataAttr) ...........................................................................35 Mapping of IEC 61850-7-2 and IEC 61850-7-3 data attributes ........................................35                                                                                                             |                                                                                                                                       |
|                                                                                                                                       | Mapping of Attributes specified in IEC 61850-7-2 ..................................................35                                                                                                                                                                                                                           | Mapping of Attributes specified in IEC 61850-7-2 ..................................................35                                                                                                                                                                                                                           |                                                                                                                                       |
|                                                                                                                                       | 8.1.1 BasicTypes................................................................................................35                                                                                                                                                                                                              | 8.1.1 BasicTypes................................................................................................35                                                                                                                                                                                                              |                                                                                                                                       |
|                                                                                                                                       | 8.1.2 Additional definitions of BasicType                                                                                                                                                                                                                                                                                       | 8.1.2 Additional definitions of BasicType                                                                                                                                                                                                                                                                                       | ............................................................36                                                                        |
|                                                                                                                                       | 8.1.3 Common ACSITypes .................................................................................37 Mapping of quality common data attribute type specified in IEC 61850-7-3............55 Server class model.........................................................................................................55 | 8.1.3 Common ACSITypes .................................................................................37 Mapping of quality common data attribute type specified in IEC 61850-7-3............55 Server class model.........................................................................................................55 |                                                                                                                                       |
| 9                                                                                                                                     |                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                                                                                 |                                                                                                                                       |
|                                                                                                                                       | 9.1 mapping.....................................................................................................55                                                                                                                                                                                                              | 9.1 mapping.....................................................................................................55                                                                                                                                                                                                              |                                                                                                                                       |
|                                                                                                                                       | Server                                                                                                                                                                                                                                                                                                                          | Server                                                                                                                                                                                                                                                                                                                          |                                                                                                                                       |
|                                                                                                                                       | 9.2 Server class                                                                                                                                                                                                                                                                                                                | 9.2 Server class                                                                                                                                                                                                                                                                                                                |                                                                                                                                       |
|                                                                                                                                       | attributes...........................................................................................56 9.2.1 ServiceAccessPoint...................................................................................56 devices..........................................................................................56       | attributes...........................................................................................56 9.2.1 ServiceAccessPoint...................................................................................56 devices..........................................................................................56       |                                                                                                                                       |
|                                                                                                                                       | 9.2.2 Logical                                                                                                                                                                                                                                                                                                                   | 9.2.2 Logical                                                                                                                                                                                                                                                                                                                   |                                                                                                                                       |

|    |                                                                                                                                | 9.2.3 Files                                                                                                                    | ..........................................................................................................56     |
|----|--------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|
|    |                                                                                                                                | 9.2.4 Client associations                                                                                                      | ....................................................................................56                           |
|    | 9.3 Server class service GetServerDirectory                                                                                    | 9.3 Server class service GetServerDirectory                                                                                    | ...............................................................56                                                |
| 10 | Association model ..........................................................................................................58 | Association model ..........................................................................................................58 |                                                                                                                  |
|    | 10.1                                                                                                                           | Association relation to communication profiles                                                                                 | ......................................................58                                                         |
|    | 10.2                                                                                                                           | Two party association model for client/server communication profile                                                            | .....................58                                                                                          |
|    |                                                                                                                                | 10.2.1 Association mapping..................................................................................58                 |                                                                                                                  |
|    |                                                                                                                                | 10.2.2 Association services                                                                                                    | ..................................................................................59                             |
|    | 10.3                                                                                                                           | Two party association model for GSE management communication profile                                                           | ............60                                                                                                   |
|    | 10.4                                                                                                                           | Two party association model for time sync                                                                                      | ............................................................60                                                   |
|    | 10.5 Multicast association model...................................................................................60          | 10.5 Multicast association model...................................................................................60          |                                                                                                                  |
| 11 | Logical device model......................................................................................................60   | Logical device model......................................................................................................60   |                                                                                                                  |
| 12 | Logical node model ........................................................................................................60  | Logical node model ........................................................................................................60  |                                                                                                                  |
|    | 12.1                                                                                                                           | GenLogicalNodeClass                                                                                                            | ...........................................................................................60                    |
|    | 12.2                                                                                                                           | GenLogicalNodeClass attributes............................................................................61                   |                                                                                                                  |
|    | 12.3                                                                                                                           | GenLogicalNodeClass services                                                                                                   | .............................................................................61                                  |
|    |                                                                                                                                | 12.3.1 GetLogicalNodeDirectory...........................................................................61                    |                                                                                                                  |
|    |                                                                                                                                | 12.3.2 GetAllDataValues                                                                                                        | ......................................................................................62                         |
| 13 | DataObject, DataAttribute, SubDataAttribute model........................................................63                    | DataObject, DataAttribute, SubDataAttribute model........................................................63                    |                                                                                                                  |
|    | 13.1                                                                                                                           | GenDataObjectClass.............................................................................................63              |                                                                                                                  |
|    | 13.2                                                                                                                           | GenDataAttributeClass..........................................................................................63              |                                                                                                                  |
|    | 13.3                                                                                                                           | GenSubDataAttributeClass....................................................................................64                 |                                                                                                                  |
|    | 13.4                                                                                                                           | GenDataObjectClass services                                                                                                    | ...............................................................................64                                |
|    |                                                                                                                                | 13.4.1 GetDataValues                                                                                                           | ..........................................................................................64                     |
|    |                                                                                                                                | 13.4.2 SetDataValues                                                                                                           | ..........................................................................................64                     |
|    |                                                                                                                                | 13.4.3 GetDataDirectory.......................................................................................64               |                                                                                                                  |
|    |                                                                                                                                | 13.4.4 GetDataDefinition                                                                                                       | ......................................................................................65                         |
| 14 | Data set class model ......................................................................................................65  | Data set class model ......................................................................................................65  |                                                                                                                  |
|    | 14.1                                                                                                                           | Data set class                                                                                                                 | .......................................................................................................65        |
|    | 14.2                                                                                                                           | Data set attributes                                                                                                            | .................................................................................................65              |
|    | 14.3                                                                                                                           | Data set services...................................................................................................65         |                                                                                                                  |
|    |                                                                                                                                | 14.3.1 GetDataSetValues.....................................................................................65                 |                                                                                                                  |
|    |                                                                                                                                | 14.3.2 SetDataSetValues                                                                                                        | .....................................................................................66                          |
|    |                                                                                                                                | 14.3.3 CreateDataSet...........................................................................................66              |                                                                                                                  |
|    |                                                                                                                                | 14.3.4 DeleteDataSet                                                                                                           | ...........................................................................................67                    |
|    | 14.3.5 GetDataSetDirectory..................................................................................67                 | 14.3.5 GetDataSetDirectory..................................................................................67                 |                                                                                                                  |
| 15 | ServiceTracking model ...................................................................................................68    | ServiceTracking model ...................................................................................................68    |                                                                                                                  |
|    | 15.1                                                                                                                           | General                                                                                                                        | ..............................................................................................................68 |
|    | 15.2                                                                                                                           | Common Service Tracking - CST                                                                                                  | .......................................................................68                                        |
|    | 15.3                                                                                                                           | Mapping of the Buffered Report Tracking Service -                                                                              | BTS.....................................70                                                                       |
|    | 15.4                                                                                                                           | Mapping of the Unbuffered Report Tracking Service - UTS                                                                        | ................................71                                                                               |
|    | 15.5                                                                                                                           | Mapping of the Log Control Block Tracking Service Tracking - LTS....................71                                         |                                                                                                                  |
|    | 15.6                                                                                                                           | Mapping of the Log Tracking Service - OTS.......................................................72                             |                                                                                                                  |
|    | 15.7                                                                                                                           | Mapping of the GOOSE Control Block Tracking Service - GTS...........................72                                         |                                                                                                                  |
|    | 15.8                                                                                                                           | Mapping of the Setting Group Control Block Tracking Service - STS..................72                                          |                                                                                                                  |
|    | 15.9                                                                                                                           | Mapping of the tracking service for MSVCB control block - MTS                                                                  | ........................73                                                                                       |
|    | 15.10                                                                                                                          | Mapping of the tracking service of the USVCB control block                                                                     | - NTS ....................73                                                                                     |
| 16 | Setting group                                                                                                                  | control class model...................................................................................73                       |                                                                                                                  |

|    | 16.1 Setting group control block definition.....................................................................73            | 16.1 Setting group control block definition.....................................................................73            |                                                                                                                     |
|----|-------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------|
|    | 16.2                                                                                                                          | Setting group control class services                                                                                          | ......................................................................74                                            |
|    |                                                                                                                               | 16.2.1 SelectActiveSG                                                                                                         | .........................................................................................74                         |
|    | 16.2.2                                                                                                                        | SelectEditSG.............................................................................................74                   |                                                                                                                     |
|    | 16.2.3                                                                                                                        | SetEditSGValue.........................................................................................74                     |                                                                                                                     |
|    | 16.2.4                                                                                                                        | ConfirmEditSGValues................................................................................74                         |                                                                                                                     |
|    | 16.2.5                                                                                                                        | GetEditSGValue                                                                                                                | ........................................................................................75                          |
|    | 16.2.6                                                                                                                        | GetSGCBValues........................................................................................75                       |                                                                                                                     |
| 17 | Reporting and logging class model .................................................................................75         | Reporting and logging class model .................................................................................75         |                                                                                                                     |
|    | 17.1                                                                                                                          | Report model - Report control blocks....................................................................75                    |                                                                                                                     |
|    |                                                                                                                               | 17.1.1 Functional Constraint for Report Control Blocks                                                                        | ........................................75                                                                          |
|    | 17.1.2                                                                                                                        | Buffered report control block......................................................................75                         |                                                                                                                     |
|    | 17.1.3                                                                                                                        | Unbuffered report control block..................................................................76                           |                                                                                                                     |
|    | 17.2                                                                                                                          | Reporting services                                                                                                            | ................................................................................................77                  |
|    |                                                                                                                               | 17.2.1 Report service                                                                                                         | ...........................................................................................77                       |
|    | 17.2.2                                                                                                                        | GetBRCBValues........................................................................................79                       |                                                                                                                     |
|    | 17.2.3                                                                                                                        | SetBRCBValues                                                                                                                 | ........................................................................................80                          |
|    |                                                                                                                               | 17.2.4 GetURCBValues........................................................................................80                |                                                                                                                     |
|    |                                                                                                                               | 17.2.5 SetURCBValues ........................................................................................80               |                                                                                                                     |
|    | 17.3 Log                                                                                                                      | model .............................................................................................................80         |                                                                                                                     |
|    | 17.3.1                                                                                                                        | General                                                                                                                       | .....................................................................................................80             |
|    |                                                                                                                               | 17.3.2 Mapping of log control class                                                                                           | ......................................................................80                                            |
|    |                                                                                                                               | 17.3.3 Mapping of log class..................................................................................80               |                                                                                                                     |
|    |                                                                                                                               | 17.3.4 Mapping of log and log control services                                                                                | .....................................................85                                                             |
|    |                                                                                                                               | 17.3.5 Conformance.............................................................................................86             |                                                                                                                     |
| 18 | Mapping of the generic substation event model (GSE)....................................................87                     | Mapping of the generic substation event model (GSE)....................................................87                     |                                                                                                                     |
|    | 18.1                                                                                                                          | Generic object oriented substation event (GOOSE)...............................................87                             |                                                                                                                     |
|    |                                                                                                                               | 18.1.1 GOOSE control definition                                                                                               | ..........................................................................87                                        |
|    |                                                                                                                               | 18.1.2 GOOSE services                                                                                                         | .......................................................................................88                           |
| 19 | Transmission of sampled values class model .................................................................97                | Transmission of sampled values class model .................................................................97                |                                                                                                                     |
| 20 | Control class model........................................................................................................97 | Control class model........................................................................................................97 |                                                                                                                     |
|    | 20.1                                                                                                                          | General                                                                                                                       | .................................................................................................................97 |
|    | 20.2                                                                                                                          | Control service parameters....................................................................................97              |                                                                                                                     |
|    | 20.3                                                                                                                          | Mapping of control objects and CO_CtrlObjectRef                                                                               | .................................................97                                                                 |
|    | 20.4                                                                                                                          | Mapping of control services...................................................................................99              |                                                                                                                     |
|    | 20.5                                                                                                                          | Select..................................................................................................................100   |                                                                                                                     |
|    |                                                                                                                               | 20.5.1 Select service parameter                                                                                               | mapping...........................................................100                                               |
|    |                                                                                                                               | 20.5.2 Mapping of the select service                                                                                          | ..................................................................100                                               |
|    |                                                                                                                               | 20.5.3 Select request                                                                                                         | .........................................................................................100                        |
|    | 20.5.4                                                                                                                        | Select response+.....................................................................................100                      |                                                                                                                     |
|    | 20.5.5                                                                                                                        | Select response-.....................................................................................100                      |                                                                                                                     |
|    | 20.6 SelectWithValue..................................................................................................101     | 20.6 SelectWithValue..................................................................................................101     |                                                                                                                     |
|    |                                                                                                                               | 20.6.1 SelectWithValue service parameter mapping                                                                              | ...........................................101                                                                      |
|    | 20.6.2                                                                                                                        | Mapping of the SelectWithValue service                                                                                        | ..................................................101                                                               |
|    | 20.6.3                                                                                                                        | SelectWithValue request                                                                                                       | .........................................................................102                                        |
|    | 20.6.4                                                                                                                        | SelectWithValue response+.....................................................................102                             |                                                                                                                     |
|    | 20.6.5                                                                                                                        | SelectWithValue response-                                                                                                     | .....................................................................103                                            |

|           |                                                                                                                                          | 20.7.1 Cancel service parameter                                                                                                          | mapping..........................................................103                                                   |
|-----------|------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------|
|           | 20.7.2                                                                                                                                   | Mapping of the Cancel service.................................................................103                                        |                                                                                                                        |
|           | 20.7.3                                                                                                                                   | Cancel request                                                                                                                           | ........................................................................................104                            |
|           | 20.7.4                                                                                                                                   | Cancel response+....................................................................................104                                  |                                                                                                                        |
|           | 20.7.5                                                                                                                                   | Cancel response-....................................................................................104                                  |                                                                                                                        |
| 20.8      | Operate...............................................................................................................105                | Operate...............................................................................................................105                |                                                                                                                        |
|           | 20.8.1                                                                                                                                   | Operate service parameter mapping                                                                                                        | ........................................................105                                                            |
|           | 20.8.2                                                                                                                                   | Mapping of the Operate service                                                                                                           | ...............................................................105                                                     |
|           | 20.8.3                                                                                                                                   | Operate request                                                                                                                          | ......................................................................................106                              |
|           | 20.8.4                                                                                                                                   | Operate response+..................................................................................106                                   |                                                                                                                        |
|           |                                                                                                                                          | 20.8.5 Operate response-..................................................................................107                            |                                                                                                                        |
|           | 20.9                                                                                                                                     | CommandTermination                                                                                                                       | .........................................................................................107                           |
|           | 20.9.1                                                                                                                                   | CommandTermination service parameter mapping                                                                                             | ..................................107                                                                                  |
|           |                                                                                                                                          | 20.9.2 Mapping of the CommandTermination service                                                                                         | .........................................107                                                                           |
|           | 20.10 TimeActivatedOperate                                                                                                               | 20.10 TimeActivatedOperate                                                                                                               | ......................................................................................108                              |
|           | 20.10.1                                                                                                                                  | TimeActivatedOperate service parameter mapping................................108                                                        |                                                                                                                        |
|           | 20.10.2                                                                                                                                  | Mapping of the TimeActivatedOperate service.......................................108                                                    |                                                                                                                        |
|           | 20.10.3                                                                                                                                  | Mapping of the TimeActivatedOperateTermination service                                                                                   | ....................110                                                                                                |
|           | 20.11                                                                                                                                    | AdditionalCauseDiagnosis in negative control service responses......................111                                                  |                                                                                                                        |
| 21        | Time and time synchronization model...........................................................................113                        | Time and time synchronization model...........................................................................113                        |                                                                                                                        |
| 22        | Naming conventions .....................................................................................................113              | Naming conventions .....................................................................................................113              |                                                                                                                        |
| 23        | File transfer ..................................................................................................................114      | File transfer ..................................................................................................................114      |                                                                                                                        |
|           | 23.1                                                                                                                                     | File transfer model                                                                                                                      | ..............................................................................................114                      |
|           | 23.2                                                                                                                                     | File services........................................................................................................115                 |                                                                                                                        |
|           |                                                                                                                                          | 23.2.1 GetFile                                                                                                                           | ....................................................................................................115                |
|           |                                                                                                                                          | 23.2.2 SetFile.....................................................................................................117                   |                                                                                                                        |
|           |                                                                                                                                          | 23.2.3 DeleteFile................................................................................................119                     |                                                                                                                        |
|           |                                                                                                                                          | 23.2.4 GetFileAttributeValues.............................................................................119                            |                                                                                                                        |
| 24        | Conformance................................................................................................................120           | Conformance................................................................................................................120           |                                                                                                                        |
|           | 24.1                                                                                                                                     | Notation ..............................................................................................................120               |                                                                                                                        |
|           | 24.2                                                                                                                                     | PICS                                                                                                                                     | ...................................................................................................................120 |
|           |                                                                                                                                          | 24.2.1 Profile conformance.................................................................................120                           |                                                                                                                        |
|           |                                                                                                                                          | 24.2.2 MMS conformance...................................................................................121                             |                                                                                                                        |
|           | 24.3                                                                                                                                     | PICS Statement...................................................................................................132                     |                                                                                                                        |
|           |                                                                                                                                          | 24.3.1 General                                                                                                                           | ...................................................................................................132                 |
|           |                                                                                                                                          | 24.3.2 Logical device                                                                                                                    | .........................................................................................132                           |
|           |                                                                                                                                          | 24.3.3 GOOSE Services.....................................................................................132                            |                                                                                                                        |
|           |                                                                                                                                          | 24.3.4 Substation configuration language...........................................................133                                   |                                                                                                                        |
| 25        | Substation Configuration Language (SCL) ....................................................................133                          | Substation Configuration Language (SCL) ....................................................................133                          |                                                                                                                        |
|           | 25.1                                                                                                                                     | SCL file and SCL extensions                                                                                                              | ...............................................................................133                                     |
|           | 25.2                                                                                                                                     | General                                                                                                                                  | ...............................................................................................................133     |
|           | 25.3                                                                                                                                     | SCSM specific address element definitions                                                                                                | .........................................................133                                                           |
|           |                                                                                                                                          | 25.3.1 Client/server addressing - element 'address'                                                                                      | ..........................................133                                                                          |
|           |                                                                                                                                          | 25.3.2 GOOSE addressing                                                                                                                  | .................................................................................134                                   |
|           |                                                                                                                                          | 25.3.3 GSSE definition                                                                                                                   | .......................................................................................135                             |
| 25.4 25.5 | Subnetwork protocol type SCSM NameSpace..............................................................................................135 | Subnetwork protocol type SCSM NameSpace..............................................................................................135 | ....................................................................................135                                |

| Annex A (normative) Application protocol specification for GOOSE and GSE management.......................................................................................................................136   |                                                                                                           |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------|
| Annex B (informative) Multicast address selection .............................................................143                                                                                              |                                                                                                           |
| Annex C (normative) Overview of ISO/IEC 8802-3 frame structure for GSE management and GOOSE...................................................................................................144               |                                                                                                           |
| Annex D (informative) SCL conformance                                                                                                                                                                           | ...........................................................................151                            |
| Annex E (informative) Time scales and epochs..................................................................152                                                                                               |                                                                                                           |
| Annex F (normative) Type extensions to ISO 9506-1:2003 and ISO 9506-2:2003...............155                                                                                                                    |                                                                                                           |
| Annex G (informative) Example SCL File                                                                                                                                                                          | ...........................................................................158                            |
| Annex H (informative) Generic Substation State Event (GSSE)..........................................176                                                                                                        |                                                                                                           |
| Annex I (informative) Certificate management....................................................................189                                                                                             |                                                                                                           |
| Figure 1 - Overview of functionality and profiles                                                                                                                                                               | ...................................................................23                                     |
| Figure 2 - OSI reference model and profiles                                                                                                                                                                     | .........................................................................24                               |
| Figure 3 - Algorithm for logical node mapping                                                                                                                                                                   | ......................................................................33                                  |
| Figure 4 - Ordered list of functional constraints                                                                                                                                                               | ....................................................................33                                    |
| Figure 5 - Relationship of LCB attributes to IEC 61850-7-2 log definitions............................81                                                                                                        |                                                                                                           |
| Figure 6 - GetGoReference service primitives                                                                                                                                                                    | ......................................................................89                                  |
| Figure 7 - GetGOOSEElementNumber service primitives                                                                                                                                                             | .....................................................91                                                   |
| Figure 8 - Transmission time for events                                                                                                                                                                         | ...............................................................................93                         |
| Figure 9 - SendGooseMessage message service primitives                                                                                                                                                          | .................................................94                                                       |
| Figure 10 - Publisher state machine for GOOSE service                                                                                                                                                           | ......................................................94                                                  |
| Figure 11 - Subscriber state machine for GOOSE service                                                                                                                                                          | ....................................................95                                                    |
| Figure 12 - Mapping of ACSI GetFile to MMS FileOpen, FileRead, FileClose                                                                                                                                        | .....................116                                                                                  |
| Figure 13 - Mapping of ACSI SetFile service                                                                                                                                                                     | ......................................................................118                                 |
| Figure A.1 - Basic encoding rules format............................................................................138                                                                                         |                                                                                                           |
| Figure A.2 - Format of the tag octets..................................................................................138                                                                                      |                                                                                                           |
| Figure C.1 - ISO/IEC 8802-3 frame format                                                                                                                                                                        | .........................................................................145                              |
| Figure C.2 - ISO/IEC 8802-3 frame format with HSR link redundancy.................................146                                                                                                           |                                                                                                           |
| Figure C.3 - ISO/IEC 8802-3 frame format with PRP link redundancy.................................147                                                                                                           |                                                                                                           |
| Figure C.4 - Virtual LAN tag                                                                                                                                                                                    | ...............................................................................................148        |
| Figure C.5 - Reserved                                                                                                                                                                                           | 1.....................................................................................................150 |
| Figure H.1 - Overview of functionality and profiles..............................................................176                                                                                            |                                                                                                           |
| Figure H.2 - GetGsReference service primitives                                                                                                                                                                  | .................................................................181                                      |
| Figure H.3 - GetGSSEDataOffset service primitives                                                                                                                                                               | ...........................................................183                                            |
| Figure H.4 - GSSE service primitives                                                                                                                                                                            | .................................................................................185                      |
| Figure H.5 - Client state machine for GSSE service                                                                                                                                                              | ...........................................................185                                            |
| Figure H.6 - Server state machine for GSSE service                                                                                                                                                              | ..........................................................186                                             |
| Table 1 - MMS objects and services in use within this SCSM                                                                                                                                                      | ...............................................24                                                         |
| Table 2 - Services requiring client/server Communication Profile                                                                                                                                                | .........................................25                                                               |
| Table 3 - Service and protocols for client/server communication A-Profile Table 4 - Service and protocols for client/server TCP/IP T-Profile                                                                    | ............................26 ........................................27                                 |
| T-Profile                                                                                                                                                                                                       |                                                                                                           |
| Table 5 - Service and protocols for client/server OSI                                                                                                                                                           | .............................................28                                                           |

| Table 6 - Services requiring GSE Management and GOOSE communication profile A-                                                                                                                                          | .............29                                                                                   |
|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------|
| Table 7 - Service and protocols for GSE Management and GOOSE communication Profile...................................................................................................................................29 |                                                                                                   |
| Table 8 - GOOSE/GSE T-Profile                                                                                                                                                                                           | ..........................................................................................30      |
| Table 9 - Time sync A-Profile                                                                                                                                                                                           | ...............................................................................................31 |
| Table 10 - Time sync T-Profile                                                                                                                                                                                          | .............................................................................................31   |
| Table 11 - Mapping of ACSI BasicTypes                                                                                                                                                                                   | ..............................................................................36                  |
| Table 12 - PHYCOMADDR structure                                                                                                                                                                                         | ....................................................................................39            |
| Table 13 - Associate ACSI service error mappings...............................................................40                                                                                                       |                                                                                                   |
| Table 14 - Release service error mappings                                                                                                                                                                               | ..........................................................................41                      |
| Table 15 - GetNameList conflicting IEC 61850 objectClass and objectScope                                                                                                                                                | .......................41                                                                         |
| Table 16 - GetNameList service error mappings...................................................................41                                                                                                      |                                                                                                   |
| Table 17 - Read of NamedVariableList object error mappings                                                                                                                                                              | ..............................................42                                                  |
| Table 18 - Write of NamedVariableList object error mappings                                                                                                                                                             | ..............................................43                                                  |
| Table 19 - DefineNamedVariableList service error mappings................................................44                                                                                                             |                                                                                                   |
| Table 20 - GetNamedVariableListAttributes service error mappings                                                                                                                                                        | .....................................45                                                           |
| Table 21 - DeleteNamedVariableList service error mappings................................................46                                                                                                             |                                                                                                   |
| Table 22 - Read service error mappings...............................................................................47                                                                                                 |                                                                                                   |
| Table 23 - Write service error mappings...............................................................................48                                                                                                |                                                                                                   |
| Table 24 - GetVariableAccessAttributes service error mappings...........................................49                                                                                                              |                                                                                                   |
| Table 25 - ServiceError mappings for Log services                                                                                                                                                                       | ..............................................................49                                  |
| Table 26 - FileDirectory service error mappings                                                                                                                                                                         | ...................................................................50                             |
| Table 27 - Mappings of ACSI ServiceErrors to ObtainFile Service Errors                                                                                                                                                  | .............................51                                                                   |
| Table 28 - Mappings of ACSI ServiceErrors to FileOpen Service Errors                                                                                                                                                    | ...............................51                                                                 |
| Table 29 - Mappings of ACSI ServiceErrors to FileRead Service Errors ...............................52                                                                                                                  |                                                                                                   |
| Table 30 - Mappings of ACSI ServiceErrors to FileClose Service Errors...............................52                                                                                                                  |                                                                                                   |
| Table 31 - Mappings of ACSI ServiceErrors to FileDelete Service Errors..............................53                                                                                                                  |                                                                                                   |
| Table 32 - Encoding of IEC 61850-7-2 TimeQuality                                                                                                                                                                        | ..............................................................54                                  |
| Table 33 - Encoding of IEC 61850-7-3 quality                                                                                                                                                                            | ......................................................................55                          |
| Table 34 - Mapping of ACSI GetServerDirectory(LOGICAL DEVICE) to MMS.......................57                                                                                                                           |                                                                                                   |
| Table 35 - Mapping of ACSI GetServerDirectory(FILE) to MMS............................................57                                                                                                                |                                                                                                   |
| Table 36 - Association model versus communication profiles                                                                                                                                                              | ...............................................58                                                 |
| Table 37 - Mapping of ACSI Associate service to MMS                                                                                                                                                                     | ........................................................59                                        |
| Table 38 - Mapping of ACSI Release service to MMS...........................................................59                                                                                                          |                                                                                                   |
| Table 39 - GetNameList classes for GetLogicalNodeDirectory service..................................61                                                                                                                  |                                                                                                   |
| Table 40 - Mapping of ACSI GetLogicalNodeDirectory(DataObject) service to MMS.............62                                                                                                                            |                                                                                                   |
| Table 41 - Mapping of ACSI GetAllDataValues service to MMS............................................63                                                                                                                |                                                                                                   |
| Table 42 - Mapping of GetDataValues service parameters                                                                                                                                                                  | ...................................................64                                             |
| Table 43 - Mapping of SetDataValues service parameters....................................................64                                                                                                            |                                                                                                   |
| Table 44 - Mapping of GetDataDirectory service parameters................................................65                                                                                                             |                                                                                                   |
| Table 45 - Mapping of GetDataSetValues service parameters                                                                                                                                                               | ..............................................65                                                  |
| Table 46 - Mapping of SetDataSetValues service parameters                                                                                                                                                               | ..............................................66                                                  |
| Table 47 - Mapping of CreateDataSet service parameters....................................................66                                                                                                            |                                                                                                   |

| Table 48 - Mapping of DeleteDataSet service parameters                                                                       | ....................................................67                                              |
|------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------|
| Table 49 - Mapping of GetDataSetDirectory service parameters...........................................67                    |                                                                                                     |
| Table 50 - Mapping of CDC CST to MMS type definition.......................................................68                |                                                                                                     |
| Table 51 - Mapping of ACSI ServiceType values..................................................................68            |                                                                                                     |
| Table 52 - Mapping of ACSI ServiceError values..................................................................70           |                                                                                                     |
| Table 53 - Mapping of CDC BTS to MMS type definition......................................................70                 |                                                                                                     |
| Table 54 - Mapping of CDC UTS to MMS type definition.......................................................71                |                                                                                                     |
| Table 55 - Mapping of CDC LTS to MMS type definition                                                                         | .......................................................71                                           |
| Table 56 - Mapping of CDC GTS to MMS type definition                                                                         | ......................................................72                                            |
| Table 57 - Mapping of CDC STS to MMS type definition.......................................................72                |                                                                                                     |
| Table 58 - Mapping of CDC MTS to MMS type definition                                                                         | ......................................................73                                            |
| Table 59 - Mapping of CDC NTS to MMS type definition.......................................................73                |                                                                                                     |
| Table 60 - Mapping of SGCB to MMS type definition                                                                            | ............................................................74                                      |
| Table 61 - Mapping of BRCB to MMS type definition                                                                            | ............................................................75                                      |
| Table 62 - Mapping of OptFlds within Bitstring                                                                               | .....................................................................76                             |
| Table 63 - Mapping of URCB to MMS type definition                                                                            | ............................................................77                                      |
| Table 64 - Order of AccessResults for variableListName report............................................78                  |                                                                                                     |
| Table 65 - Definition of an MMS log control block.................................................................82         |                                                                                                     |
| Table 66 - Mapping of values for LogEna                                                                                      | .............................................................................82                     |
| Table 67 - Mapping of ACSI LogEntries................................................................................83      |                                                                                                     |
| Table 68 - General mappings of ACSI log model services                                                                       | ....................................................85                                              |
| Table 69 - Mapping of QueryLogByTime request parameters                                                                      | ...............................................86                                                   |
| Table 70 - Mapping of response parameters                                                                                    | ........................................................................86                          |
| Table 71 - Mapping of QueryLogAfter request parameters....................................................86                 |                                                                                                     |
| Table 72 - Log conformance requirements                                                                                      | ...........................................................................87                       |
| Table 73 - MMS TypeDescription definition for GoCB MMS structure                                                             | ...................................87                                                               |
| Table 74 - DstAddress structure...........................................................................................88 |                                                                                                     |
| Table 75 - Mapping of GetGoReference service                                                                                 | ...................................................................89                               |
| Table 76 - GetGoReference                                                                                                    | .................................................................................................90 |
| Table 77 - Mapping of GetGOOSEElementNumber service                                                                          | ..................................................92                                                |
| Table 78 - GetGOOSEElementNumber.................................................................................92          |                                                                                                     |
| Table 79 - GOOSE service parameter mapping....................................................................95             |                                                                                                     |
| Table 80 - Controllable service parameters                                                                                   | ..........................................................................97                        |
| Table 81 - Mapping of IEC 61850-7-2 control model to MMS control components.................98                               |                                                                                                     |
| Table 82 - Mapping of control services                                                                                       | .................................................................................99                 |
| Table 83 - Select service parameter mapping.....................................................................100          |                                                                                                     |
| Table 84 - Mapping of the Select service............................................................................100      |                                                                                                     |
| Table 85 - SelectWithValue service parameter mapping.....................................................101                 |                                                                                                     |
| Table 86 - Mapping of the SelectWithValue service............................................................102             |                                                                                                     |
| Table 87 - SelectWithValue, Oper and Cancel AccessResult specification                                                       | .........................103                                                                        |
| Table 88 - Cancel service parameter mapping....................................................................103           |                                                                                                     |
| Table 89 - Mapping of the Cancel service...........................................................................104       |                                                                                                     |
| Table 90 - Operate service parameter mapping..................................................................105            |                                                                                                     |

| Table 91 - Mapping of the Operate service.........................................................................106                                                 |                                                                                             |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------|
| Table 92 - Mapping of the CommandTermination service                                                                                                                  | ...................................................107                                      |
| Table 93 - TimeActivatedOperate service parameter mapping............................................108                                                              |                                                                                             |
| Table 94 - Mapping of the TimeActivatedOperate service...................................................109                                                          |                                                                                             |
| Table 95 - Mapping of the TimeActivatedOperate_Termination service...............................110                                                                  |                                                                                             |
| Table 96 - Definition of LastApplError variable structure.....................................................111                                                     |                                                                                             |
| Table 97 - Mapping of ACSI AddCause values                                                                                                                            | ...................................................................113                      |
| Table 98 - Mapping of ACSI file class to MMS file object....................................................114                                                       |                                                                                             |
| Table 99 - Reserved file suffixes                                                                                                                                     | ........................................................................................115 |
| Table 100 - Mapping of ACSI GetFile service parameters                                                                                                                | ..................................................116                                       |
| Table 101 - Mapping of ACSI GetFile service                                                                                                                           | .....................................................................117                    |
| Table 102 - Mappings of GetFile ServiceErrors to MMS Service Errors                                                                                                   | ..............................117                                                           |
| Table 103 - Mapping of ACSI SetFile parameters                                                                                                                        | ...............................................................118                          |
| Table 104 - Mapping of ACSI DeleteFile service                                                                                                                        | ................................................................119                         |
| Table 105 - Mapping of ACSI GetFileAttributeValues parameters.......................................119                                                               |                                                                                             |
| Table 106 - Mapping of ACSI ListOfDirectoryEntry                                                                                                                      | .............................................................120                            |
| Table 107 - PICS for A-Profile support ...............................................................................120                                             |                                                                                             |
| Table 109 - MMS InitiateRequest general parameters                                                                                                                    | ........................................................122                                 |
| Table 110 - MMS InitiateResponse general parameters......................................................122                                                          |                                                                                             |
| Table 111 - MMS service supported conformance table                                                                                                                   | .....................................................123                                    |
| Table 112 - MMS Parameter CBB                                                                                                                                         | ......................................................................................125   |
| Table 113 - GetNameList conformance statement                                                                                                                         | ..............................................................126                           |
| Table 114 - AlternateAccessSelection conformance statement...........................................126                                                              |                                                                                             |
| Table 115 - VariableAccessSpecification conformance statement.......................................127                                                               |                                                                                             |
| Table 116 - VariableSpecification conformance statement..................................................127                                                          |                                                                                             |
| Table 117 - Read conformance statement                                                                                                                                | ..........................................................................127               |
| Table 118 - Write conformance statement                                                                                                                               | ..........................................................................128               |
| Table 119 - InformationReport conformance statement                                                                                                                   | ......................................................128                                   |
| Table 120 - GetVariableAccessAttributes conformance statement                                                                                                         | ......................................128                                                   |
| Table 121 - DefineNamedVariableList conformance statement                                                                                                             | ...........................................129                                              |
| Table 122 -GetNamedVariableListAttributes conformance statement..................................129                                                                  |                                                                                             |
| Table 123 - DeleteNamedVariableList conformance statement ...........................................129                                                              |                                                                                             |
| Table 124 - ReadJournal conformance statement...............................................................130                                                       |                                                                                             |
| Table 125 - JournalEntry conformance statement...............................................................130                                                      |                                                                                             |
| Table 126 - InitializeJournal conformance statement Table 127 - FileDirectory conformance statement...............................................................131 | ..........................................................131                               |
| Table 128 - FileOpen conformance statement                                                                                                                            | ....................................................................131                     |
| Table 129 - FileRead conformance statement                                                                                                                            | ....................................................................132                     |
| Table 130 - FileClose conformance statement....................................................................132                                                    |                                                                                             |
| Table 131 - GOOSE conformance statement......................................................................133                                                      |                                                                                             |
| Table 132 - Allowed P-Type definitions for client/server addressing                                                                                                   | ...................................133                                                      |
| Table 133 - Definitions for GSE SCL                                                                                                                                   | ..................................................................................134       |

| Table A.1 - Encoding allData in Fixed-length GOOSE message - the GOOSE Header.......139                                        |
|--------------------------------------------------------------------------------------------------------------------------------|
| Table A.2 - Encoding allData in Fixed-length GOOSE message - the basic data types ......140                                    |
| Table A.3 - Encoding example for Data ..............................................................................141        |
| Table B.1 - Recommended multicast addressing example ..................................................143                     |
| Table C.1 - Default virtual LAN IDs and priorities ...............................................................149          |
| Table C.2 - Assigned Ethertype values...............................................................................149        |
| Table D.1 - SCL conformance degrees...............................................................................151          |
| Table D.2 - Supported ACSI services for SCL.2 .................................................................151             |
| Table E.1 - Relationships between timescales....................................................................153            |
| Table E.2 - Examples of timescale correspondence ...........................................................154                |
| Table H.1 - Service requiring GSSE communication profile ................................................176                   |
| Table H.2 - Service and protocols for GSSE communication A-Profile ................................177                         |
| Table H.3 - GSSE T-Profile ................................................................................................177 |
| Table H.4 - MMS TypeDescription Definition for GSSE control block MMS structure ..........178                                  |
| Table H.5 - Mapping of LSentData .....................................................................................179      |
| Table H.6 - Definition of integer values of PhsID ................................................................180          |
| Table H.7 - Definition of double-bit GSSE values ...............................................................180            |
| Table H.8 - Mapping of GetGsReference service................................................................181               |
| Table H.9 - GetGsReference..............................................................................................182    |
| Table H.10 - Mapping of GetGSEDataOffset service ..........................................................183                 |
| Table H.11 - GetGSSEDataOffset ......................................................................................184       |
| ................................................................................................186                            |
| Table H.12 - GSSE service                                                                                                      |
| .......................................................................188                                                     |
| Table H.14 - GSSE conformance statement                                                                                        |

## INTERNATIONAL ELECTROTECHNICAL COMMISSION

\_\_\_\_\_\_\_\_\_\_\_\_

## COMMUNICATION NETWORKS AND SYSTEMS FOR POWER UTILITY AUTOMATION -

## Part 8-1: Specific communication service mapping (SCSM) Mappings to MMS (ISO 9506-1 and ISO 9506-2) and to ISO/IEC 8802-3

## FOREWORD

- 1) The International Electrotechnical Commission (IEC) is a worldwide organization for standardization comprising all national electrotechnical committees  (IEC  National Committees).  The  object of IEC  is to  promote international co-operation on all questions concerning standardization in the electrical and electronic fields. To this  end  and  in  addition  to  other  activities,  IEC  publishes  International  Standards,  Technical  Specifications, Technical Reports, Publicly Available Specifications  (PAS)  and  Guides (hereafter referred to as 'IEC Publication(s)'). Their preparation is entrusted to technical committees; any IEC National Committee interested in  the  subject  dealt  with  may  participate  in  this  preparatory  work.  International,  governmental  and  nongovernmental  organizations  liaising  with  the  IEC  also  participate  in  this  preparation.  IEC  collaborates  closely with  the  International  Organization  for  Standardization  (ISO)  in  accordance  with  conditions  determined  by agreement between the two organizations.
- 2) The formal decisions or agreements of IEC on technical matters express, as nearly as possible, an international consensus  of  opinion  on  the  relevant  subjects  since  each  technical  committee  has  representation  from  all interested IEC National Committees.
- 3) IEC  Publications  have  the  form  of  recommendations  for  international  use  and  are  accepted  by  IEC  National Committees  in  that  sense.  While  all  reasonable  efforts  are  made  to  ensure  that  the  technical  content  of  IEC Publications  is  accurate,  IEC  cannot  be  held  responsible  for  the  way  in  which  they  are  used  or  for  any misinterpretation by any end user.
- 4) In  order  to  promote  international  uniformity,  IEC  National  Committees  undertake  to  apply  IEC  Publications transparently  to  the  maximum  extent  possible  in  their  national  and  regional  publications.  Any  divergence between any IEC Publication and the corresponding national or regional publication shall be clearly indicated in the latter.
- 5) IEC  itself  does  not  provide  any  attestation  of  conformity.  Independent  certification  bodies  provide  conformity assessment  services  and,  in  some  areas,  access  to  IEC  marks  of  conformity.  IEC  is  not  responsible  for  any services carried out by independent certification bodies.
- 6) All users should ensure that they have the latest edition of this publication.
- 7) No liability  shall  attach  to  IEC  or  its  directors,  employees,  servants  or  agents  including  individual  experts and members of its technical committees and IEC National Committees for any personal injury, property damage or other  damage  of  any  nature  whatsoever,  whether  direct  or  indirect,  or  for  costs  (including  legal  fees)  and expenses  arising  out  of  the  publication,  use  of,  or  reliance  upon,  this  IEC  Publication  or  any  other  IEC Publications.
- 8) Attention  is  drawn  to  the  Normative  references  cited  in  this  publication.  Use  of  the  referenced  publications  is indispensable for the correct application of this publication.
- 9) Attention  is  drawn  to  the  possibility  that  some  of  the  elements  of  this  IEC  Publication  may  be  the  subject  of patent rights. IEC shall not be held responsible for identifying any or all such patent rights.

International  Standard  IEC 61850-8-1  has  been  prepared  by  IEC technical  committee  57: Power systems management and associated information exchange.

This second edition cancels and replaces the first edition, published in 2004, and constitutes a technical revision.

The main changes with respect to the previous edition are listed below:

- -the support of gigabit Ethernet,
- -the link layer redundancy,
- -the extension of the length of the object reference,
- -the extension of the reason for inclusion type for comprehensive logging,
- -the mapping of the tracking services,

- -a  second  mapping  of  the  objectReference  when  used  in  the  tracking  services,  or  as linking,
- -the extension of the AdditionalCause enumeration,
- -the simulation of GOOSE telegram,
- -the so-called fixed-length encoded GOOSE,
- -the removal of the SCL Control Block,
- -the mappings of ACSI service error codes and ISO 9506 error codes have changed (see 8.1.3.4). One change that should be noted is the change in usage of object-undefined. The object-undefined code has been replaced by object-non-existent in many responses.

The text of this standard is based on the following documents:

| FDIS         | Report on voting   |
|--------------|--------------------|
| 57/1109/FDIS | 57/1127/RVD        |

Full information on the voting for the approval of this standard can be found in the report on voting indicated in the above table.

This publication has been drafted in accordance with the ISO/IEC Directives, Part 2.

A list of all the parts in the IEC 61850 series, under the general title Communication networks and systems for power utility automation , can be found on the IEC website.

Future standards in this series will carry the new general title as cited above. Titles of existing standards in this series will be updated at the time of the next edition.

The committee has decided that the contents of this publication  will remain unchanged  until the  stability  date  indicated  on  the  IEC  web  site  under  "http://webstore.iec.ch"  in  the  data related to the specific publication. At this date, the publication will be

- reconfirmed,
- withdrawn,
- replaced by a revised edition, or
- amended.

## INTRODUCTION

This  document  is  part  of  a  set  of  specifications  which  details  layered  utility  communication architecture.

This part of IEC 61850 is intended to provide inter-device operation of a variety of devices to achieve  interoperability  providing  detailed  information  on  how  to  create  and  exchange concrete communication messages that implement abstract services and models specified in IEC 61850-7-4, IEC 61850-7-3, and IEC 61850-7-2.

The mapping allows for data exchange over ISO/IEC 8802-3 Local Area Networks between all kinds  of  utility  devices.  Some  of  the  protocol  stacks  used  within  this  document  are  routable. Therefore the actual communications path may not be restricted to the LAN. Data exchange consists of real-time monitoring and control data, including measured values, to name just a few.

NOTE This  part  of  IEC 61850  does  not  provide  tutorial  material.  It  is  recommended  that  IEC 61850-5  and IEC 61850-7-1 be read in conjunction with IEC 61850-7-2.

## COMMUNICATION NETWORKS AND SYSTEMS FOR POWER UTILITY AUTOMATION -

## Part 8-1: Specific communication service mapping (SCSM) Mappings to MMS (ISO 9506-1 and ISO 9506-2) and to ISO/IEC 8802-3

## 1 Scope

This  part  of  IEC 61850  specifies  a  method  of  exchanging  time-critical  and  non-time-critical data through local-area networks by mapping ACSI to MMS and ISO/IEC 8802-3 frames.

MMS  services  and  protocol  are  specified  to  operate  over  full  OSI  and  TCP  compliant communications  profiles.  The  use  of  MMS  allows  provisions  for  supporting  both  centralized and distributed architectures. This standard includes the exchange of real-time data indications, control operations, report notification.

It  specifies  the  mapping  of  the  objects  and  services  of  the  ACSI  (Abstract  Communication Service Interface, IEC 61850-7-2) to MMS (Manufacturing Message Specification, ISO 9506) and ISO/IEC 8802-3 frames.

This standard also specifies the mapping of time-critical information exchanges to non-MMS protocol.  The  protocol  semantics  are  defined  in  IEC 61850-7-2.  It  contains  the  protocol syntax,  definition,  mapping  to  ISO/IEC  8802-3  frame  formats  and  any  relevant  procedures specific to the use of ISO/IEC 8802-3.

This mapping of ACSI to MMS defines how the concepts, objects, and services of the ACSI are  to  be  implemented  using  MMS  concepts,  objects,  and  services.  This  mapping  allows interoperability across functions implemented by different manufacturers.

This  part  of  IEC 61850  defines  a  standardized  method  of  using  the  ISO  9506  services  to implement the exchange of data. For those ACSI services defined in IEC 61850-7-2 that are not mapped to MMS, this part defines additional protocols. It describes real utility devices with respect  to  their  external  visible  data  and  behaviour  using  an  object  oriented  approach.  The objects are abstract in nature and may be used to a wide variety of applications. The use of this mapping goes far beyond the application in the utility communications.

This  part  of  IEC 61850  provides  mappings  for  the  services  and  objects  specified  within IEC 61850-7-2, IEC 61850-7-3, and IEC 61850-7-4.

## 2 Normative references

The following  referenced  documents  are  indispensable  for  the  application  of  this  document. For dated references, only the edition cited applies. For undated references, the latest edition of the referenced document (including any amendments) applies.

IEC 60874-10-1:1997, Connectors for optical fibres and cables -Part 10-1: Detail specification for fibre optic connector type BFOC/2,5 terminated to multimode fibre type A1

IEC 60874-10-2:1997, Connectors for optical fibres and cables -Part 10-2: Detail specification for fibre optic connector type BFOC/2,5 terminated to single-mode fibre type B1

IEC 60874-10-3:1997, Connectors for optical fibres and cables -Part 10-3: Detail specification for fibre optic connector type BFOC/2,5 for single and multimode fibre

IEC 61850 (all parts), Communication networks and systems for power utility automation

IEC 61850-2, Communication networks and systems in substations - Part 2: Glossary

IEC 61850-5, Communication networks and systems in substations - Part 5: Communication requirements for functions and device models

IEC 61850-6:2009, Communication networks and systems for power utility automation - Part 6:  Configuration  description  language  for  commincation  in  electrical  substations  related  to IEDs

IEC 61850-7-1:2011, Communication  networks  and  systems  for  power  utility  automation  Part 7-1: Basic communication structure - Part 7-1: Principles and models

IEC 61850-7-2:2010, Communication  networks  and  systems  for  power  utility  automation  Part 7-2: Basic communication structure - Abstract communication service interface (ACSI)

IEC 61850-7-3:2010, Communication  networks  and  systems  for  power  utility  automation  Part 7-3: Basic communication structure - Common data classes

IEC 61850-7-4:2010, Communication  networks  and  systems  for  power  utility  automation  Part  7-4:  Basic  communication  structure  -  Compatible  logical  node  classes  and  data  object classes

IEC 61850-9-1:2003, Communication  networks  and  systems  in  substations  -  Part  9-1: Specific Communication Service Mapping (SCSM) - Sampled values over serial unidirectional multidrop point to point link

IEC 61850-9-2:2011, Communication  networks  and  systems  for  power  utility  automation  Part  9-2:  Specific  Communication  Service  Mapping (SCSM) - Sampled values over ISO/IEC 8802-3

IEC 62351-6, Power systems management and associated information exchange - Data and Communication Security - Part 6: Security for IEC 61850

IEC 62439-3:2010, Industrial communication networks - High availability automation networks -  Part  3:  Parallel  Redundancy  Protocol  (PRP)  and  High  availability  Seamless  Redundancy (HSR)

Amendment 1 1

ISO/IEC  7498-1:1994, Information  technology  -  Open  Systems  Interconnection  -  Basic Reference Model: The Basic Model

ISO/IEC  7498-3:1997, Information  technology  -  Open  Systems  Interconnection  -  Basic Reference Model: Naming and addressing

ISO/IEC  8072:1996, Information  technology  -  Open  systems  interconnection  -  Transport service definition

-------

1 To be published.

ISO/IEC  8073:1997, Information  technology  -  Open  Systems  Interconnection  -  Protocol  for providing the connection-mode transport service definition

ISO/IEC  8326:1996, Information  processing  system  -  Open  Systems  Interconnection  Session service definition

ISO/IEC 8327-1:1997, Information technology - Open Systems Interconnection - Connectionoriented session protocols: Protocol specification

ISO/IEC  8348:2002, Information  technology  -  Open  Systems  Interconnection  -  Network service definition

ISO/IEC  8473-1:1998, Information  technology  -  Protocol  for  providing  the  connectionlessmode network service: Protocol specification

ISO/IEC  8473-2:1996, Information  technology  -  Protocol  for  providing  the  connectionlessmode  network  service  -  Part  2:  Provision  of  the  underlying  service  by  an  ISO/IEC  8802 subnetwork

ISO/IEC 8602:1995, Information technology - Protocol for providing the OSI connectionlessmode transport service

ISO/IEC  8649:1996, Information  technology  -  Open  Systems  Interconnection  -  Service definition for the Associated Control Service Element

ISO/IEC 8650-1:1996, Information technology - Open Systems Interconnection - Connectionoriented protocol for the Association Control Service Element: Protocol specification

ISO/IEC 8802-2:1998, Information technology - Telecommunications and information exchange between systems - Local and metropolitan area networks - Specific requirements - Part 2: Logical link control

ISO/IEC 8802-3:2000, Information technology - Telecommunications and information exchange between systems - Local and metropolitan area networks - Specific requirements - Part 3: Carrier  sense  multiple  access  with  collision  detection  (CSMA/CD)  access  method  and physical layer specifications

ISO/IEC 8822:1994, Information  technology  -  Open  Systems Interconnection  -  Presentation service definition

ISO/IEC 8823-1:1994, Information technology - Open Systems Interconnection - Connectionoriented presentation protocol: Protocol specification

ISO/IEC 8824-1:2008, Information  technology  -  Abstract  Syntax  Notation  One  (ASN.  1): Specification of basic notation

ISO/IEC 8825-1:2008, Information technology - ASN.1 encoding rules: Specification of Basic Encoding Rules (BER), Canonical Encoding Rules (CER) and Distinguished Encoding Rules (DER)

ISO/IEC 8877:1992, Information technology - Telecommunications and information exchange between  systems  -  Interface  connector  and  contact  assignments  for  ISDN  Basic  Access Interface located at reference points S and T

ISO/IEC  9542:1988, Information  processing  systems  -  Telecommunications  and  information exchange between systems - End system to Intermediate system routeing exchange protocol

for use in conjunction with the Protocol for providing the connectionless-mode network service (ISO 8473)

ISO/IEC 9548-1:1996, Information technology - Open Systems Interconnection - Connectionless Session protocol: Protocol specification

ISO/IEC 9576-1:1995, Information technology - Open Systems Interconnection - Connectionless Presentation protocol: Protocol specification

ISO/IEC 10035-1:1995, Information technology -Open Systems Interconnection -Connectionless protocol for the Association Control Service Element: Protocol specification

Amendment 1 (1997)

ISO/IEC  ISP  10608-1:1992, Information  technology  -  International Standardized  Profile TAnnnn - Connection-mode Transport Service over Connectionless-mode Network Service Part 1: General overview and subnetwork-independent requirements

ISO/IEC  ISP  10608-2:1992, Information  technology  -  International Standardized  Profile TAnnnn - Connection-mode Transport Service over Connectionless-mode Network Service Part 2: TA51 profile including subnetwork-dependent requirements for CSMA/CD Local Area Networks (LANs)

ISO/IEC  ISP  11188-1:1995, Information  technology  -  International  Standardized  Profile  Common upper layer requirements - Part 1: Basic connection oriented requirements

ISO/IEC  ISP  11188-3:1996, Information  technology  -  International  Standardized  Profile  Common upper layer requirements - Part 3: Minimal OSI upper layer facilities

ISO 9506 series, Industrial automation systems - Manufacturing Message Specification

ISO  9506-1:2003, Industrial  automation  systems  -  Manufacturing  Message  Specification  Part 1: Service definition

ISO  9506-2:2003, Industrial  automation  systems  -  Manufacturing  Message  Specification  Part 2: Protocol specification

ISO/ISP  14226-1:1996, Industrial  automation  systems  -  International  Standardized  Profile AMM11: MMS  General Applications Base Profile -Part 1: Specification of ACSE, Presentation and Session protocols for use by MMS

ISO/ISP  14226-2:1996, Industrial  automation  systems  -  International  Standardized  Profile AMM11: MMS General Applications Base Profile - Part 2: Common MMS requirements

ISO/ISP  14226-3:1996, Industrial  automation  systems  -  International  Standardized  Profile AMM11: MMS General Applications Base Profile - Part 3: Specific MMS requirements

IEEE C37.111:1999, IEEE Standard Common Format for Transient Data Exchange (COMTRADE) for Power Systems

IEEE 754:1985, IEEE Standard for Binary Floating-Point Arithmetic

IEEE  802.1Q:1998, IEEE  Standards  for  Local  and  Metropolitan  Networks:  Virtual  Bridged Local Area Networks

IEEE 802.1D:2004, IEEE Standard for Local and Metropolitan Area Networks: Media access control (MAC) Bridges

RFC 614, Comments on the File Transfer Protocol, IETF, available at http://www.ietf.org

RFC 640, Revised FTP reply codes, IETF, available at http://www.ietf.org

RFC  768, User  Datagram  Protocol,  IETF,  available  at  http://www.ietf.org RFC  791, Internet Protocol -DARPA Internet Program -Protocol Specification, IETF, available at http://www.ietf.org

RFC  791, Internet  Protocol  -  DARPA  Internet  Program  -  Protocol  Specification,  IETF, available at http://www.ietf.org

RFC  792, Internet Control Message  Protocol -DARPA  Internet Program  Protocol Specification, IETF, available at http://www.ietf.org

RFC 793, Transmission Control Procedure -DARPA Internet Program -Protocol Specification, IETF, available at http://www.ietf.org

RFC  826, An Ethernet Address Resolution Protocol or Converting Network Protocol Addresses to 48.bit Ethernet Address for Transmission on Ethernet Hardware, IETF, available at http://www.ietf.org

RFC  894, A  Standard  for  the  Transmission  of  IP  datagrams  over  Ethernet  Networks,  IETF, available at http://www.ietf.org RFC 919, Broadcasting Internet Datagrams, IETF, available at http://www.ietf.org

RFC  922, Broadcasting  Internet  Datagrams  in  the  presence  of  subnets,  IETF,  available  at http://www.ietf.org

RFC 950, Internet Standard Subnetting Procedure, IETF, available at http://www.ietf.org

RFC 1006, ISO Transport Service on top of TCP: Version 3, IETF, available at http://www.ietf.org

RFC 1112, Host Extensions for IP Multicasting, IETF, available at http://www.ietf.org

RFC  1122, Requirements  for  Internet  Hosts  -  Communication  Layers,  IETF, available  at http://www.ietf.org

RFC  1123, Requirements  for  Internet  Hosts  -  Application  and  Support,  IETF ,  available  at http://www.ietf.org

RFC  4330, Simple  Network  Time  Protocol  (SNTP)  Version  4  for  IPv4,  IPv6  and  OSI,  IETF, available at http://www.ietf.org

## 3 Terms and definitions

For the purposes of this document, the terms and definitions given in IEC 61850-2 as well as the following apply.

## 3.1

## ( n )-layer

any specific layer

[ISO/IEC 7498-1, definition 3.1]

## 3.2

## ( n )-protocol data unit

unit of data specified in an ( n )-protocol and consisting of ( n )-protocol-control-information and possibly ( n )-user-data

[ISO/IEC 7498-1, definition 5.6.1.3]

## 3.3

## ( n )-protocol

set  of  rules  and  formats  (semantic  and  syntactic)  which  determines  the  communication behavior of (N)-entities in the performance of ( n )-functions

[ISO/IEC 7498-1, definition 5.2.1.9]

## 3.4

## class

description  of  a  set  of  objects  that  share  the  same  attributes,  services,  relationships,  and semantics

[IEC 61850-7-2, definition 3.1]

## 3.5 client

entity  that  requests  a  service  from  a  server  and  that  receives  unsolicited  messages  from a server

[IEC 61850-7-2, definition 3.2]

## 3.6

## device

entity  that  performs  control,  actuating  and/or  sensing  functions  and  interfaces  to  other  such entities within an automation system

[IEC 61850-7-2, definition 3.3]

NOTE Devices alone do not perform energy transport functions.

## 3.7

## logical device

entity that represents a set of typical substation functions

[IEC 61850-7-2, definition 3.6]

## 3.8

## logical node

entity that represents a typical substation function

[IEC 61850-7-2, definition 3.7]

3.9

## physical device

entity that represents the physical parts of a device (hardware and operating system, etc.)

[IEC 61850-7-2, definition 3.8]

NOTE Physical devices host logical devices.

## 3.10 application and transport profiles A-Profile and T-Profile

set of protocols for a specific purpose

## 3.11

## data attribute

named element of data object which has a specific type

## 3.12

## data object

meaningful structured information of applications located in an automation device which can be read or written

NOTE This  definition  is  in  accordance  with  the  DataObject  definition  of  IEC 61850-7-2.  The  MMS  use  of DataObject refers to data types and potential instantiations of MMS variables.

## 3.13 ISO/IEC 8802-3

communication technology according to ISO/IEC 8802-3

## 3.14

## server

entity that provides services to clients or issues unsolicited messages

## 3.15 V-Put

the  V-Put  function  is  used  to  set  one  or  more  values  within  a  MMS  Variable.  The  V-Put function  executes  the  MMS  variable's  access  method  using  the  value  transferred  with  the MMS  WriteRequest  and  generates  an  access-result  indicating  success  or  failure.  A  single MMS  WriteRequest  invokes  the  V-Put  Function  for  each  MMS  Variable  referenced  in  the request

## 3.16

## V-Get

the  V-Get  function  is  used  to  obtain  one  or  more  values  from  a  MMS  Variable.  The  V-Get function  executes  the  MMS  variable's  access  method  and  generates  an  access-result indicating failure  or  upon  success the  value.  A single  MMS ReadRequest invokes the V-Get Function for each MMS Variable referenced in the request

## 4  Abbreviations

| A              | Application                              |
|----------------|------------------------------------------|
| ACSE           | Association Control Service Element      |
| ACSI           | Abstract Communication Service Interface |
| APPID or AppID | Application Identification               |
| BRCB           | Buffered Report Control Block            |
| CBB            | Conformance Building Block               |
| CDC            | Common Data class                        |
| CL             | Connectionless                           |
| Client-CR      | Client Conformance Requirement           |
| CO             | Connection Oriented                      |
| DNA            | Dynamic Namespace Attribute              |
| F/S            | Functional Standard.                     |
| FC             | Functional Constraint                    |

| FCD       | Functionally Constrained Data                                                                                                                                                                                                                         |
|-----------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| GPS       | Global Positioning System                                                                                                                                                                                                                             |
| GOOSE     | Generic Object Oriented Substation Event                                                                                                                                                                                                              |
| GSE       | Generic Substation Event                                                                                                                                                                                                                              |
| GSSE      | Generic Substation Status Event                                                                                                                                                                                                                       |
| HSR       | High-availability Seamless Redundancy                                                                                                                                                                                                                 |
| IEEE      | Institute of Electrical and Electronics Engineers                                                                                                                                                                                                     |
| IETF      | Internet Engineering Task Force                                                                                                                                                                                                                       |
| IP        | Internet Protocol                                                                                                                                                                                                                                     |
| ISO       | International Standardization Organization                                                                                                                                                                                                            |
| LAN       | Local Area Network                                                                                                                                                                                                                                    |
| LCB       | Log Control Block                                                                                                                                                                                                                                     |
| LD        | Logical Device                                                                                                                                                                                                                                        |
| LLC       | Logical Link Control                                                                                                                                                                                                                                  |
| LN        | Logical Node                                                                                                                                                                                                                                          |
| LPDU      | Link Protocol Data Unit                                                                                                                                                                                                                               |
| M or m    | Mandatory. Indicates that the service, parameter, or attribute shall be supported within an implementation                                                                                                                                            |
| M= or m=  | Mandatory information that shall be equal the original information supplied in the request                                                                                                                                                            |
| MAC       | Media Access Control                                                                                                                                                                                                                                  |
| MJD       | Modified Julian Day                                                                                                                                                                                                                                   |
| MMPM      | Manufacturing Message Protocol Machine                                                                                                                                                                                                                |
| MMS       | Manufacturing Message Specification (ISO 9506)                                                                                                                                                                                                        |
| o         | Optional: Indicates that the service, parameter, or attribute may be supported within an implementation                                                                                                                                               |
| OSI       | Open Systems Interconnection                                                                                                                                                                                                                          |
| PDU       | Protocol Data Unit                                                                                                                                                                                                                                    |
| PICS      | Protocol Implementation Conformance Statement                                                                                                                                                                                                         |
| PIXIT     | Protocol Implementation Extra Information                                                                                                                                                                                                             |
| PRP1      | Parallel Redundancy Protocol Version 1                                                                                                                                                                                                                |
| r         | Mandates that the item is readable. The ability to write the item is a local issue.                                                                                                                                                                   |
| RBAC      | Role Base Access                                                                                                                                                                                                                                      |
| RFC       | Request for Comments                                                                                                                                                                                                                                  |
| rw        | Mandates that the item is both readable and writeable.                                                                                                                                                                                                |
| S         | Server specified parameter                                                                                                                                                                                                                            |
| SAP       | Service Access Point. The Service Access Point represents a logical construct through which a peer selects a communication protocol or access to an applications. The selection of the entire seven layers of SAPs represents a communication profile |
| SBO       | Select Before Operate                                                                                                                                                                                                                                 |
| SCL       | substation automation System Configuration Language (IEC 61850-6)                                                                                                                                                                                     |
| SNTP      | Simple Network Time Protocol                                                                                                                                                                                                                          |
| SCSM      | Specific Communication Service Mapping                                                                                                                                                                                                                |
| Server-CR | Server Conformance Requirement                                                                                                                                                                                                                        |
| SG        | Setting Group                                                                                                                                                                                                                                         |
| SNTP      | Simple Network Time Protocol                                                                                                                                                                                                                          |
| SV        | Sampled Values                                                                                                                                                                                                                                        |
| Sync      | Synchronization                                                                                                                                                                                                                                       |
| T         | Transport or Timestamp                                                                                                                                                                                                                                |

| TAI      | Temps Atomique International                                                                           |
|----------|--------------------------------------------------------------------------------------------------------|
| TCP      | Transmission Control Protocol                                                                          |
| TPID     | Priority Tagging Identification (for IEEE 802.1Q networks) = 0x8100                                    |
| UCA      | Utility Communication Architecture                                                                     |
| u or U   | User-specific: Indicates that the service, parameter, or attribute can be defined by an implementation |
| u= or U= | User-specific information that shall be equal the original information supplied in the request         |
| URCB     | Unbuffered Report Control Block                                                                        |
| UTC      | Coordinated universal time                                                                             |
| VARSPEC  | Variable Specification                                                                                 |
| V-GET    | Virtual Get Function. Defined in ISO 9506-1                                                            |
| VID      | VLAN Identificator                                                                                     |
| VLAN     | Virtual LAN                                                                                            |
| VMD      | Virtual Manufacturing Device                                                                           |
| V-PUT    | Virtual Put Function. Defined in ISO 9506-1.                                                           |
| w        | Mandates that the item is writeable. The ability to read the item is a local issue.                    |

## 5 Overview

## 5.1 General

The  purpose  of  IEC 61850-8-1  is  to  provide  detailed  instructions/specifications  as  to  the mechanisms and rules required to implement the services, objects, and algorithms specified in IEC 61850-7-2, IEC 61850-7-3, and IEC 61850-7-4 while making use of ISO 9506 (all parts) (Manufacturing Message Specification), SNTP, and other application protocols (see Figure 1). This  clause  is  intended  to  provide  an  overview  of  the  methodology  to  provide  the  mapping from IEC 61850-7-2, IEC 61850-7-3, and IEC 61850-7-4 into MMS.

The  communication  requirements  for  utilities  (listed  in  IEC 61850-5)  are  met  by  the  profiles shown in Figure 1.

The message types and performance classes specified in IEC 61850-5 are mapped as shown in Figure 1:

Type 1 (Fast messages)

Type 1A (Trip)

Type 2 (Medium speed messages)

Type 3 (Low speed messages)

Type 4 (Raw data messages)

Type 5 (File transfer functions)

Type 6 (Time synchronisation messages)

Messages of Type 1 and Type 1A are mapped to the same Ethertype. However, to optimise decoding of received messages they will use different ranges of the APPID (see Annex C).

Messages  of  Type  2,  3,  and  5  require  message  oriented  services.  The  MMS  standard provides exactly the information modelling methods and services required by the ACSI.

<!-- image -->

(Type x) is the Message type and performance class defined in IEC 61850-5

Figure 1 - Overview of functionality and profiles

Further details pertaining to the use and actual specification of each profile may be found in Clause 6.

## 5.2 MMS communication profiles

The  VMD's  service  address  format  is  determined  through  the  communication  profile  being used.  However,  ISO  has  recognized  the  existence  of  Application  Profiles  (A-Profiles)  and Transport Profiles (T-Profiles). A-Profiles represent the protocols and agreements in regards to the upper 3 layers of the OSI Reference Model (ISO/IEC 7498-1). The T-Profiles represent the protocols and agreements in regards to the lower 4 layers of the OSI reference model.

For  the  purpose  of  this  document,  there  are  2  A-Profiles:  Connection  Oriented  OSI  and Connectionless OSI. Additionally, there are 3 T-Profiles: Connection Oriented TCP, Connection  Oriented  OSI,  and  Connectionless  OSI.  The  ConnectionOriented  A-Profile  shall only be used over the connection oriented T-Profiles.

## 5.3 Non-MMS communication profiles

There are several services, specified in IEC 61850-7-2, that have been intentionally mapped to application protocols and communication profiles that do not make use of ISO 9506 as the application layer protocol. Other communication  profiles are used  to  accomplish time synchronization,  via  IETF  Simple  Network  Time  Protocol  (SNTP),  sampled  values,  and GOOSE/GSSE messages.

## 5.4 MMS objects being used

ISO  9506  (MMS)  specifies  several  MMS  objects  that  could  be  used  as  part  of  this  SCSM. However,  all  objects  are  not  required  in  order  to  perform  the  mapping  of  IEC 61850-7-2,

IEC   811/11

IEC 61850-7-3, and IEC 61850-7-4. Table  1 shows the MMS objects and services that shall be used within this SCSM.

Table 1 - MMS objects and services in use within this SCSM

| MMS OBJECT                              | IEC 61850 OBJECT                        | MMS SERVICES IN USE                                                                                                     |
|-----------------------------------------|-----------------------------------------|-------------------------------------------------------------------------------------------------------------------------|
| Application Process VMD                 | Server                                  | Initiate Conclude Abort Reject Cancel Identify a                                                                        |
| Named Variable Objects                  | Logical Nodes and Data                  | Read Write InformationReport GetVariableAccessAttribute GetNameList                                                     |
| Named Variable List Objects             | Data Sets                               | GetNamedVariableListAttributes GetNameList DefineNamedVariableList DeleteNamedVariableList Read Write InformationReport |
| Journal Objects                         | Logs                                    | ReadJournal InitializeJournal GetNameList                                                                               |
| Domain Objects                          | Logical Devices                         | GetNameList GetDomainAttributes StoreDomainContents                                                                     |
| Files                                   | Files                                   | FileOpen FileRead ObtainFile FileClose FileDirectory FileDelete                                                         |
| a Required by ISO 9506 for conformance. | a Required by ISO 9506 for conformance. | a Required by ISO 9506 for conformance.                                                                                 |

## 6 Communication stack

## 6.1 Overview of the protocol usage

The  OSI  Reference  Model  (ISO/IEC  7498-1)  details  a  model  based  upon  the  concept  of layering of communication functionality. The model details 7 layers and details the functional requirements, for each layer, in order to achieve a robust communication system. The model does not specify the protocols to be used to achieve the functionality, nor does it restrict the solution to be a single set of protocols.

Figure 2 - OSI reference model and profiles

<!-- image -->

The  use  of  ISO  Application  (A-Profile)  and  Transport  (T-Profile)  Profiles  (see  Figure  2) describes  the  various  stack  profiles.  An  ISO  A-Profile  is  the  set  of  specifications  and agreements relating to the upper 3 layers of the ISO OSI reference model (e.g. the layers of application,  presentation,  and  session).  An  ISO  T-Profile  is  the  set  of  specifications  and agreements relating to the lower 4 layers of the ISO OSI reference model (e.g. the layers of transport, network, DataLink and physical).

Various combinations of A-Profiles and T-Profiles can be combined  in  order to  allow certain types of  information/services  to  be  exchanged.  The  services,  as  specified  in  IEC 61850-7-2, are mapped into 4 different combinations of A- and T- profiles. The four different combinations are used for:

- -Client/server services (see Figure 1 Core ACSI Services). See 6.2 for further details;
- -GOOSE/GSE Management Services. See 6.3 for further details;
- -GSSE Services. See Annex H.4 for further details;
- -Time Sync. See 6.4 for further details.

## 6.2 Client/server services and communication profiles

## 6.2.1 Client/server services

The  client/server  communication  profile  shall  be  used  for  any  implementation  claiming conformance  to  this  standard  and  declaring  support  for  one  of  the  IEC 61850-7-2  services shown in Table 2.

Table 2 - Services requiring client/server Communication Profile

| IEC 61850-7-2 model         | IEC 61850-7-2 service     |
|-----------------------------|---------------------------|
| Server                      | GetServerDirectory        |
| Association                 | Associate                 |
|                             | Abort                     |
|                             | Release                   |
| Logical Device              | GetLogicalDeviceDirectory |
| Logical Node                | GetLogicalNodeDirectory   |
|                             | GetAllDataValues          |
| Data                        | GetDataValues             |
|                             | SetDataValues             |
|                             | GetDataDirectory          |
|                             | GetDataDefinition         |
| Data Set                    | GetDataSetValues          |
|                             | SetDataSetValues          |
|                             | CreateDataSet             |
|                             | DeleteDataSet             |
|                             | GetDataSetDirectory       |
| Setting Group Control Block | SelectActiveSG            |
|                             | SelectEditSG              |
|                             | SetEditSGValue            |
|                             | ConfirmEditSGValues       |
|                             | GetEditSGValue            |
|                             | GetSGCBValues             |
| Report Control Block        | Report                    |
|                             | GetBRCBValues             |
|                             | SetBRCBValues             |
|                             | GetURCBValues             |

| IEC 61850-7-2 model   | IEC 61850-7-2 service   |
|-----------------------|-------------------------|
|                       | SetURCBValues           |
| LOG Control Block     | GetLCBValues            |
|                       | SetLCBValues            |
|                       | GetLogStatusValues      |
|                       | QueryLogByTime          |
|                       | QueryLogAfter           |
| GOOSE                 | GetGoCBValues           |
|                       | SetGoCBValues           |
| GSSE                  | GetGsCBValues           |
|                       | SetGsCBValues           |
| Control               | Select                  |
|                       | SelectWithValue         |
|                       | Cancel                  |
|                       | Operate                 |
|                       | CommandTermination      |
|                       | TimeActivatedOperate    |
| FILE transfer         | GetFile                 |
|                       | SetFile                 |
|                       | DeleteFile              |
|                       | GetFileAttributeValues  |

## 6.2.2 A-Profile

Services and protocols of the A-Profile client/server shall be as shown in Table 3.

Table 3 - Service and protocols for client/server communication A-Profile

| OSI model layer   | Specification                       | Specification         | Specification          | m/o   |
|-------------------|-------------------------------------|-----------------------|------------------------|-------|
|                   | Name                                | Service specification | Protocol specification |       |
| Application       | Manufacturing Message Specification | ISO 9506-1:2003       | ISO 9506-2:2003        | m     |
| Application       | Association Control Service Element | ISO/IEC 8649:1996     | ISO/IEC 8650-1:1996    | m     |
| Presentation      | Connection Oriented Presentation    | ISO/IEC 8822:1994     | ISO/IEC 8823-1:1994    | m     |
| Presentation      | Abstract Syntax                     | ISO/IEC 8824-1:2008   | ISO/IEC 8825-1:2008    | m     |
| Session           | Connection Oriented Session         | ISO/IEC 8326:1996     | ISO/IEC 8327-1:1997    | m     |

There  are  2  T-Profiles  that  may  be  used  by  the  client/server  A-Profile:  TCP/IP  or  OSI.  An implementation that  claims  conformance  to  this  standard  shall  implement  the  TCP/IP  profile as a minimum.

Implementation agreements

This A-Profile shall conform to the agreements specified in ISO/ISP 14226-1, ISO/ISP 14226-2, ISO/ISP 14226-3, ISO/IEC ISP 11188-1and ISO/IEC ISP 11188-3.

## 6.2.3 TCP/IP T-Profile

## 6.2.3.1 Service and protocols

Table 4 shows services and protocols of the TCP/IP T-Profile client/server.

Table 4 - Service and protocols for client/server TCP/IP T-Profile

| OSI Model Layer     | Specification                                                                  | Specification                                 | Specification          | m/o   |
|---------------------|--------------------------------------------------------------------------------|-----------------------------------------------|------------------------|-------|
|                     | Name                                                                           | Service specification                         | Protocol specification |       |
| Communication       | Requirement for internet host                                                  | RFC 1122                                      |                        | m     |
| Transport           | ISO Transport on top of TCP                                                    | RFC 1006                                      |                        | m     |
| Transport           | Internet Control Message Protocol (ICMP)                                       | RFC 792                                       |                        | m     |
| Transport           | Transmission Control Protocol (TCP)                                            | RFC 793                                       |                        | m     |
| Network             | Internet Protocol                                                              | RFC 791                                       |                        | m     |
| Network             | An Ethernet Address Resolution Protocol (ARP)                                  | RFC 826                                       |                        | m     |
| Link Redundancy     | Parallel Redundancy Protocol and High Availability Seamless Ring               | IEC 62439-3 - PRP1 or HSR                     |                        | o     |
| Link Redundancy     | Rapid Spanning Tree Protocol (RSTP)                                            | IEEE 802.1D                                   |                        | o     |
| DataLink            | Standard for the transmission of IP datagrams over Ethernet networks           | RFC 894                                       |                        | m     |
| DataLink            | Carrier Sense Multiple Access with collision detection (CSMA/CD)               | ISO/IEC 8802-3:2000                           |                        | m     |
| Physical (option 1) | 10Base-T/100Base-T                                                             | ISO/IEC 8802-3:2000                           |                        | c1    |
| Physical (option 1) | Interface connector and contact assignments for ISDN Basic Access Interface. a | ISO/IEC 8877:1992                             |                        | c1    |
| Physical (option 2) | Fibre optic transmission system 100Base-FX                                     | ISO/IEC 8802-3:2000                           |                        | c1    |
| Physical (option 2) | Fiber optic transmission system 1000Base-LX                                    | ISO/IEC 8802-2:1998, ISO/IEC                  | 8802-3:2000            | c1    |
| Physical (option 2) | Basic Optical Fibre Connector. b                                               | IEC 60874-10-1, IEC 60874-10-2 IEC 60874-10-3 | and                    | c1    |
| Physical (option 2) | Basic Optical Fibre Connector. C                                               | IEC 61754-22                                  |                        | c1    |

a This is the specification for the 10BaseT connector.

b This is the specification for the ST connector.

C This is the specification for the LC connector.

c1  It  is  recommended  to  implement  at  least  one  of  the  two  Physical  interfaces.  Additional  or  future  technologies may be used.

## 6.2.3.2 Implementation agreements

## 6.2.3.2.1 TCP\_KEEPALIVE

The TCP\_KEEPALIVE function according to RFC 1122 shall be implemented. The value of the maximum time  before  a  lost  connection  is  detected  shall  be  documented  in  seconds  in  the PIXIT.

NOTE It  is  recommended  that  the  minimum-maximum  value  of  the  allowable  range  should  be  no  greater  than 20 s. The value of the maximum time before a lost of connection is detected is not intended to be changed via SCL since the impact of the parameter is IED wide.

## 6.2.3.2.2 Transport selector

The Transport Selector size shall be limited to a maximum of 4 octets.

## 6.2.4 OSI T-Profile

## 6.2.4.1 Service and protocols

Table 5 shows services and protocols of the OSI T-Profile client/server.

Table 5 - Service and protocols for client/server OSI T-Profile

| OSI Model Layer     | Specification                                                                  | Specification                                     | Specification                                     | m/o   |
|---------------------|--------------------------------------------------------------------------------|---------------------------------------------------|---------------------------------------------------|-------|
|                     | Name                                                                           | Service specification                             | Protocol specification                            |       |
| Transport           | Connection Oriented Transport                                                  | ISO/IEC 8072:1996                                 | ISO/IEC 8073:1997                                 | m     |
| Network             | Connectionless Network                                                         | ISO/IEC 8348:2002                                 | ISO/IEC 8473-1:1998 ISO/IEC 8473-2:1996           | m     |
| Network             | End System to Intermediate System (ES/IS)                                      | ISO/IEC 9542:1988                                 | ISO/IEC 9542:1988                                 | m     |
| Link Redundancy     | Parallel Redundancy Protocol and High Availability Seamless Ring               | IEC 62439-3 - PRP1 or HSR                         | IEC 62439-3 - PRP1 or HSR                         | o     |
| Link Redundancy     | Rapid Spanning Tree Protocol (RSTP)                                            | IEEE 802.1D                                       | IEEE 802.1D                                       | o     |
| DataLink            | Logical Link Control                                                           | ISO/IEC 8802-2:1998                               | ISO/IEC 8802-2:1998                               | m     |
|                     | Carrier Sense Multiple Access with collision detection (CSMA/CD)               | ISO/IEC 8802-3:2000                               | ISO/IEC 8802-3:2000                               | m     |
| Physical (option 1) | 10Base-T/100Base-T                                                             | ISO/IEC 8802-3:2000                               | ISO/IEC 8802-3:2000                               | c     |
| Physical (option 1) | Interface connector and contact assignments for ISDN Basic Access Interface. a | ISO/IEC 8877:1992                                 | ISO/IEC 8877:1992                                 | c     |
| Physical (option 2) | Fibre optic transmission system 1000Base-LX                                    | ISO/IEC 8802-2:1998, ISO/IEC 8802-3:2000          | ISO/IEC 8802-2:1998, ISO/IEC 8802-3:2000          | c     |
| Physical (option 2) | Basic Optical Fibre Connector. b                                               | IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3 | IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3 | c     |

a This is the specification for the 10BaseT connector.

b This is the specification for the ST connector.

c It  is  recommended  to  implement  at  least  one  of  the  two  Physical  interfaces.  Additional  or  future  technologies may be used.

## 6.2.4.2 Implementation agreements

The OSI T-Profile shall conform to the agreements as specified in ISO/IEC ISP 10608-1 and ISO/IEC ISP 10608-2.

## Naming and addressing

The  naming  and  addressing  of  this  profile  shall  be  as  specified  in  ISO/IEC  7498-3.  The addressing  shall  be  further  constrained  to  support,  at  a  minimum,  the  ISO  DCC  (39 hexadecimal) and Local (49 hexadecimal) AFI values found in ISO/IEC 7498-3.

Transport selector

The Transport Selector size shall be limited to a maximum of 4 octets.

LLC type

This profile shall use Class 1 LLC as specified in ISO/IEC 8802-2.

## 6.3 GSE management and GOOSE services communication profiles

## 6.3.1 GSE mapping overview

The GSE communication profile shall be used for any implementation claiming conformance to this standard and declaring support for one of the IEC 61850-7-2 services shown in Table 6.

Table 6 - Services requiring GSE Management and GOOSE communication profile

| Model                    | IEC 61850-7-2 service                                 |
|--------------------------|-------------------------------------------------------|
| Generic Substation Event | GetGoReference GetGOOSEElementNumber SendGOOSEMessage |

## 6.3.2 A-Profile

Table  7  shows  services  and  protocols  of  the  A-Profile  GSE  Management  and  GOOSE services.

Table 7 - Service and protocols for GSE Management and GOOSE communication A-Profile

| OSI model layer   | Specification      | Specification         | Specification          | m/o   |
|-------------------|--------------------|-----------------------|------------------------|-------|
|                   | Name               | Service specification | Protocol specification |       |
| Application       | GSE/GOOSE protocol | See Annex A           | See Annex A            | m     |
| Presentation      | Abstract Syntax    | NULL                  | NULL                   | m     |
| Session           |                    |                       |                        |       |

The presentation layer encoding shall be Basic Encoding Rules as defined in ISO/IEC 8824-1 and ISO/IEC 8825-1 to encode the grammar referenced.

## 6.3.3 T-Profile

The T-Profile for GSE and GOOSE Services shall be as shown in Table 8.

Table 8 - GOOSE/GSE T-Profile

| OSI model layer     | Specification                                                                  | Specification                                     | Specification                                     | m/o   |
|---------------------|--------------------------------------------------------------------------------|---------------------------------------------------|---------------------------------------------------|-------|
|                     | Name                                                                           | Service specification                             | Protocol specification                            |       |
| Transport           |                                                                                |                                                   |                                                   |       |
| Network             |                                                                                |                                                   |                                                   |       |
| Link Redundancy     | Parallel Redundancy Protocol and High Availability Seamless Ring               | IEC 62439-3 - PRP1 or HSR                         | IEC 62439-3 - PRP1 or HSR                         | o     |
| Link Redundancy     | Rapid Spanning Tree Protocol (RSTP)                                            | IEEE 802.1D                                       | IEEE 802.1D                                       | o     |
| DataLink            | Priority Tagging/ VLAN                                                         | IEEE 802.1Q                                       | IEEE 802.1Q                                       | m     |
|                     | Carrier Sense Multiple Access with collision detection (CSMA/CD).              | ISO/IEC 8802-3:2000                               | ISO/IEC 8802-3:2000                               | m     |
| Physical (option 1) | 10Base-T/100Base-T                                                             | ISO/IEC 8802-3:2000                               | ISO/IEC 8802-3:2000                               | c     |
| Physical (option 1) | Interface connector and contact assignments for ISDN Basic Access Interface. a | ISO/IEC 8877:1992                                 | ISO/IEC 8877:1992                                 | c     |
| Physical (option 2) | Fibre optic transmission system 1000Base-LX                                    | ISO/IEC 8802-2:1998, ISO/IEC 8802-3:2000          | ISO/IEC 8802-2:1998, ISO/IEC 8802-3:2000          | c     |
| Physical (option 2) | Basic Optical Fibre Connector. b                                               | IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3 | IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3 | c     |

a This is the specification for the 10BaseT connector.

b This is the specification for the ST connector.

c It is recommended to implement at least one of the two physical interfaces. Additional or future technologies may be used.

## Implementation agreements

## T-DATA service

The T-DATA service shall be mapped directly to the M\_UNITDATA service of the DataLink.

Link layer: MAC - sublayer.

See Annex C for definitions.

The  T-DATA  destination  address  for  a  GOOSE  message  shall  contain  a  multicast  MAC address.  The  T-DATA  source  address  for  a  GOOSE  message  shall  contain  a  unicast  MAC address.

The  T-DATA  destination  address  for  a  GSE  management  messages  shall  contain  a  unicast MAC address. The T-DATA source address for a GSE Management messages shall contain a unicast MAC address.

Link Layer: Priority tagging/Virtual LAN

See Annex C.

## 6.4 Time sync

## 6.4.1 Conformance statement

This communication profile shall be used for any implementation claiming conformance to this standard and declaring support for objects containing an attribute of type TimeStamp.

## 6.4.2 A-Profile

The A-Profile for Time Sync Services shall be as shown in Table 9.

Table 9 - Time sync A-Profile

| OSI model layer   | Specification                | Specification         | Specification          | m/o   |
|-------------------|------------------------------|-----------------------|------------------------|-------|
| OSI model layer   | Name                         | Service specification | Protocol specification | m/o   |
| Application       | Simple Network Time Protocol | RFC 4330              |                        | m     |
| Presentation      |                              |                       |                        |       |
| Session           |                              |                       |                        |       |

## Implementation agreements

This A-Profile shall conform to the agreements specified in RFC 1122 and RFC 1123.

Mode 3 of SNTP time synchronization shall be supported for SNTP Clients.

Mode 4 of SNTP time synchronization shall be supported for SNTP Servers.

Mode 3, 4 of SNTP time synchronization shall be supported for SNTP Clients and Servers.

## 6.4.3 T-Profile

The T-Profile for Time Sync Services shall be as shown in Table 10.

Table 10 - Time sync T-Profile

| OSI model layer     | Specification                                                                  | Specification           | Specification          | m/o   |
|---------------------|--------------------------------------------------------------------------------|-------------------------|------------------------|-------|
| OSI model layer     | Name                                                                           | Service specification   | Protocol specification | m/o   |
| Transport           | Internet Control Message Protocol (ICMP)                                       | RFC 792                 |                        | m     |
| Transport           | User Datagram Protocol (UDP)                                                   | RFC 768                 |                        | m     |
| Network             | Internet Protocol                                                              | RFC 791                 |                        | m     |
| Network             | An Ethernet Address Resolution Protocol (ARP)                                  | RFC 826                 |                        | m     |
|                     | Broadcasting Internet Datagrams                                                | RFC 922 RFC 950 RFC 919 |                        | m     |
|                     | Host Extensions for IP Multicasting                                            | RFC 1112                |                        | m     |
| Link Redundancy     | Parallel Redundancy Protocol and High Availability Seamless Ring               | IEC 62439-3 - PRP1 or   | HSR                    | o     |
| Link Redundancy     | Rapid Spanning Tree Protocol (RSTP)                                            | IEEE 802.1D             |                        | o     |
| DataLink            | Standard for the transmission of IP datagrams over Ethernet networks           | RFC 894                 |                        | m     |
|                     | Carrier Sense Multiple Access with collision detection (CSMA/CD)               | ISO/IEC 8802-3:2000     |                        | m     |
| Physical (option 1) | 10Base-T/100Base-T                                                             | ISO/IEC 8802-3:2000     |                        | c     |
| Physical (option 1) | Interface connector and contact assignments for ISDN Basic Access Interface. a | ISO/IEC 8877:1992       |                        | c     |

| OSI model layer                                          | Specification                                                               | Specification                                                               | Specification                                                               | m/o                                                                         |
|----------------------------------------------------------|-----------------------------------------------------------------------------|-----------------------------------------------------------------------------|-----------------------------------------------------------------------------|-----------------------------------------------------------------------------|
| Name                                                     | Name                                                                        | Service specification                                                       | Protocol specification                                                      |                                                                             |
| Physical (option 2) Fibre optic transmission 1000Base-LX | Physical (option 2) Fibre optic transmission 1000Base-LX                    | ISO/IEC 8802-2:1998, ISO/IEC 8802-3 2000                                    | ISO/IEC 8802-2:1998, ISO/IEC 8802-3 2000                                    | c                                                                           |
| Basic Optical Fibre                                      | Basic Optical Fibre                                                         | Connector. b IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3              | Connector. b IEC 60874-10-1, IEC 60874-10-2 and IEC 60874-10-3              | c                                                                           |
| a                                                        | This is the specification for the 10BaseT connector.                        | This is the specification for the 10BaseT connector.                        | This is the specification for the 10BaseT connector.                        | This is the specification for the 10BaseT connector.                        |
| b                                                        | This is the specification for the ST connector.                             | This is the specification for the ST connector.                             | This is the specification for the ST connector.                             | This is the specification for the ST connector.                             |
| c                                                        | It is recommended to implement at least one of the two Physical interfaces. | It is recommended to implement at least one of the two Physical interfaces. | It is recommended to implement at least one of the two Physical interfaces. | It is recommended to implement at least one of the two Physical interfaces. |

## 7 Objects of IEC 61850

## 7.1 Server

An  instance  of  an  IEC 61850-7-2  Server  class  is  mapped  one-to-one  to  an  MMS  Virtual Manufacturing Device (VMD) object. The MMS VMD is that portion of an application task that makes  available  (for  control,  monitoring,  or  both)  a  set  of  resources  and  functionality associated  with  one  or  more  devices.  Each  VMD  is  assigned  one  or  more  communication addresses  that  create  Service  Access  Points  (SAPs)  through  which  MMS  services  can  be exchanged.  The  format  of  the  address  is  determined  by  the  communication  profile  that  is being  used.  It  is  through  MMS  services  that  MMS  objects  can  be  manipulated.  Within  this mapping to MMS, a VMD represents the capabilities provided by an IEC 61850-7-2 server on the network.

The server also is specified to contain other objects. These objects are:

- -files;
- -client associations.

## 7.2 Logical device (LD)

An  instance  of  an  IEC 61850-7-2  GenLogicalDeviceClass  shall  be  represented  by  an  MMS domain  object.  The  IEC 61850-7-2  server  object  shall  contain  one  or  more  MMS  domain objects.  An  MMS  domain  represents  a  collection  of  information  associated  with  a  specific name.  The  domain  object  provides  both  an  unambiguous  name  space  for  its  subordinate objects  (they  need  only  be  uniquely  named  within  the  scope  of  the  domain).  Within  this mapping to MMS, the domain is used to represent the collection of objects and services that constitute a logical device.

Each  physical  device  shall  have  one  domain  that  represents  the  physical  resources  of  the MMS VMD. This domain shall contain at least a LLN0 and a LPHD logical node.

EXAMPLE: IEC 61850-7-1  shows  an  example  of  a  physical  device  that  proxies  other  physical  devices.  This example can  be  extended  to  a  single  physical  device  with  slotted  CPU  capability.  Each  CPU,  and  its  associated Logical  Devices,  would  have  their  own  LPHD  information.  The  entire  box  needs  a  set  of  independent  LPHD  and LLNO.

## 7.3 Logical node (LN)

## 7.3.1 General

The  construction  of  the  contents  of  an  IEC 61850-7-2  GenLogicalNodeClass,  that  need mapping, are defined in IEC 61850-7-2, IEC 61850-7-3, and IEC 61850-7-4.

Each instance of an IEC 61850 GenLogicalNodeClass maps to a single MMS NamedVariable. The MMS NamedVariable name is a local issue, but shall be named in accordance with the naming conventions set forth in IEC 61850-7-2, IEC 61850-7-3, and IEC 61850-7-4.

The  MMS  NamedVariable  shall  have  a  hierarchical  MMS  complex  MMS  type  description. The general hierarchy of the MMS TypeDescription consists of multiple levels of components. The algorithm for the creation of the TypeDescription is specified in Figure 3.

For each functional constraint (c) found in Figure 4 2

For each DataObject (d) in the LN

If the FCD  generated from d,c is not empty, then add a component of ComponentName  (d)  of  the  ComponentType  determined  by  the  FCD  to  structure (s).

End For

If  the  structure  (s)  is  not  empty  then  add  a  component  of  ComponentName  (c)  of  the ComponentType (s) to the TypeDescription being generated.

End For

IEC   813/11

-------

2 The recommended ordering provides compatibility with existing UCA 2.0 implementations.

Figure 3 - Algorithm for logical node mapping

The order of the resulted components is recommended to be as shown in Figure 4.

| MX   |
|------|
| ST   |
| CO   |
| CF   |
| DC   |
| SP   |
| SG   |
| RP   |
| LG   |
| BR   |
| GO   |
| GS   |
| SV   |
| SE   |
| MS   |
| US   |
| EX   |
| SR   |
| OR   |
| BL   |

IEC   814/11

Figure 4 - Ordered list of functional constraints

NOTE 1 FCs are defined as follows: RP - unbuffered report control blocks; LG - log control blocks; BR - buffered report  control  blocks;  GO  -  GOOSE  control  blocks;  GS  -  GSSE  control  blocks;  SV  -  substituted  values;  SESetting group editing; MS - Multicast Sampled Values control block (from IEC 61850-9-2); US - Unicast Sampled Values  control  block  (from  IEC 61850-9-1);  EX  -  name  space  for  model  extension;  SR  -  service  tracking;  CO  Control service parameters; OR - oper received; and BL for blocking.

NOTE 2 The FC 'XX' defined in IEC 61850-7-2 as the wildcard FC for services only is not mapped to the MMS SCSM. Therefore any request that uses FC='XX' will be acknowledged negatively.

If  there  is  no  DataObject  (d)  that  instantiates  a  specific  functional  constraint,  that  functional constraint shall not appear as part of the NamedVariable TypeDescription.

Within  a  MMS  component,  representing  a  functional  constraint,  the  order  of  the  MMS components  is  determined  by  the  order  of  the  names  of  the  instantiated  compatible  data classes  as  SCL  DOs  (see  IEC 61850-6)  whose  data  attributes  have  the  specific  functional constraint.

NOTE 3 To maintain backward compatibility with previous version, then the ordered of the instantiated compatible data classes as SCL DOs shall meet the requirements of that previous version.

Within  a  MMS  component,  representing  IEC 61850-7-4  DataObjects,  the  order  of  MMS components  is  determined  by  the  order  of  the  names  of  the  attributes  of  the  common  data classes as defined in IEC 61850-7-2, IEC 61850-7-3 or IEC extensions to it for IEDs claiming conformance to those standards, and the SCL shall reflect the same order.

This  algorithm  and  mapping  produces  a  MMS  NamedVariable  whose  components  are accessible  through  the  use  of  MMS  variable  specification  of  an  alternate  access  type. Additionally, there shall be a mapping to a set of flattened MMS named variables. The names of the flattened MMS named variables shall be created through the concatenation of the MMS named variable component names separated by '$'. The nesting of the concatenation shall be constrained by the maximum MMS NamedVariable identifier size.

These  two  methods  of  creating  a  MMS  variable  specification  shall  be  referred  to  as  an 8-1 VARSPEC.

## 7.3.2 Mapping of LNReference to VariableAccessSpecifications

An  ACSI  LNRef  may  be  mapped  to  a  MMS  VariableAccessSpecification,  when  appropriate. The VariableSpecification of such a mapping  shall be of type name  (e.g.  an  MMS ObjectName).  The  scope  of  the  ObjectName  is  determined  by  the  ACSI  LNReference parameter. If a LogicalDevice name is present within the LNReference, the scope of the MMS request  shall  be  Domain-Specific.  If  an  '@'  is  present,  the  scope  shall  be  AA-Specific. If neither is present, the scope shall be VMD-Specific.

For a domain-specific scoped request, then the name of the ObjectName's DomainID shall be the name of the LogicalDevice specified within the LNRef.

The ObjectName identifier for the MMS NamedVariable shall be the name of the LogicalNode contained within the LNRef.

An alternate specification shall  be  supported.  This  specification  references  the  MMS  named variable  that  has  been  mapped  into  a  NamedVariable  substituting  the  '$'  character  for  the ASCII '.' character.

## 7.3.3 DataObjects

Logical  Nodes,  according  to  IEC 61850-7-2,  consist  of  one  or  more  DataObjects.  The DataObjects  themselves  can  be  construted  with  SubDataObjects  which  can  themselves contain SubDataObjects. The names of DataObjects, SubDataObjects will be based upon the hierarchically named component of the data found within the MMS named variable. Each level

of  hierarchy  will  be  delimited  through  the  use  of  a  '$'  within  the  MMS  named  variable  that represents the data.

The  data  of  an  instance  of  LOGICAL  NODE  shall  be  decomposed  into  multiple  MMS NamedComponents

EXAMPLES: &lt;LNVariableName&gt;$&lt;FC&gt;$&lt;LNDataObjectName1&gt; (e.g. XCBR1$ST$Pos)

&lt;LNVariableName&gt;$&lt;FC&gt;$&lt;LNDataObjectName1&gt;$&lt;SubDataObjectName1&gt; (e.g. MMXU1$MX$A$phsA)

## 7.3.4 DataAttributes (DataAttr)

The data attributes DataAttr of the DataObjects map in a similar manner to the DataObjects. However, the attribute name is also included within the hierarchy.

EXAMPLES: &lt;LNVariableName&gt;$&lt;FC&gt;$&lt;LNDataName1&gt;$&lt;AttributeName1&gt; (e.g. XCBR1$ST$Pos$stVal)

&lt;LNVariableName&gt;$&lt;FC&gt;$&lt;LNDataName1&gt;$&lt;AttributeName1&gt;$&lt;subDataAttributeName1&gt;

(e.g. XBCR1$ST$Pos$origin$orCat)

## 8 Mapping of IEC 61850-7-2 and IEC 61850-7-3 data attributes

## 8.1 Mapping of Attributes specified in IEC 61850-7-2

## 8.1.1 BasicTypes

The mapping of BasicTypes of IEC 61850-7-2 shall be as defined in Table 11.

Table 11 - Mapping of ACSI BasicTypes

| IEC 61850-7-2 BasicType name   | MMS data type   | MMS value range                                                                                                                                                                                                           | Comment     |
|--------------------------------|-----------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------|
| Boolean                        | Boolean         |                                                                                                                                                                                                                           |             |
| INT8                           | Integer         | -128 to 127                                                                                                                                                                                                               |             |
| INT16                          | Integer         | -32 768 to 32 767                                                                                                                                                                                                         |             |
| INT32                          | Integer         | -2 147 483 648 to 2 147 483 647                                                                                                                                                                                           |             |
| INT64                          | Integer         | -2**63 to (2**63)-1                                                                                                                                                                                                       |             |
| INT8U                          | Unsigned        | 0 to 255                                                                                                                                                                                                                  |             |
| INT16U                         | Unsigned        | 0 to 65 535                                                                                                                                                                                                               |             |
| INT24U                         | Unsigned        | Only used for TimeStamp type                                                                                                                                                                                              | See 8.1.3.7 |
| INT32U                         | Unsigned        | 0 to 4 294 967 295                                                                                                                                                                                                        |             |
| FLOAT32                        | Floating-point  | Range of values and precision as specified by IEEE 754 single precision floating point NOTE: The value of Not-A-Number (NAN) is valid. However, the processing of a value indicating Not-A-Number (NAN) is a local issue. |             |
| ENUMERATED                     | Integer         | Ordered set of values, defined where type is used                                                                                                                                                                         | See 8.1.2.2 |
| CODED ENUM                     | Bit-string      | Ordered set of values, defined where type is used                                                                                                                                                                         | See 8.1.2.3 |
| OCTET STRING                   | Octet-string    | Max length shall be defined where type is used                                                                                                                                                                            | See 8.1.2.4 |
| VISIBLE STRING                 | Visible-string  | Max length shall be defined where type is used                                                                                                                                                                            | See 8.1.2.5 |
| UNICODE STRING                 | MMS string      | Max length shall be defined where type is used                                                                                                                                                                            | See 8.1.2.6 |

## 8.1.2 Additional definitions of BasicType

## 8.1.2.1 General

For the purposes of this standard, the reference to bitstring shall indicate the use of an MMS bitstring  type.  According  to  this  definition,  Bit(0)  is  mapped  to  the  most  significant  bit  of  the value.

The amount of bits conveyed by a sent variable length bit-string shall always be equal to the maximum length of the defined variable length bit-string at the sender side.

NOTE The  attempt  to  write  in  an  attribute  a  value  that  is  not  supported  by  the  application  will  lead  to  a  write negative response with a DataAccessError=object-value-invalid (for instance: writing a not supported Enumerated, writing a longer VisibleString/bitString than defined, etc.).

## 8.1.2.2 ENUMERATED

The IEC 61850-7-2 ENUMERATED shall map to a value represented by a MMS integer value. Values  that  are  0  or  greater  shall  be  reserved  for  values  standardized  within  IEC 61850. Values that are less than 0 shall be considered private values except for the IEC 61850-7-3 Multiplier enumeration where the enumeration value delivers the multiplier value to use. The range of the allowed values is specified in IEC 61850-7-2, IEC 61850-7-3 and IEC 61850-7-4. The size of the MMS data type shall be the minimum size required to contain the maximum standardized value.

The first ordered value, of the standardized enumerated values, shall be assigned the value of zero (0).

Enumerated values outside the standardized range of values but within the MMS integer size shall be assumed to be value extensions and shall not cause a protocol error.

NOTE For IEC 61850 enumerated values, where the actual numeric values are specified, the integer values within the context of IEC 61850-8-1 shall be the same as the numeric values specified.

## 8.1.2.3 CODED ENUM

The  IEC 61850-7-2  CODED  ENUM  is  represented  by  a  bit-string.  The  size  of  the  bit-string shall  be  the  number  of  bits  required  to  represent  the  maximum  enumerate  value  defined  in IEC 61850-7-2 and IEC 61850-7-3. The value of a particular bit-string shall  be the  unsigned integer  encoding  of  the  enumerated  values  in  the  order  specified  in  IEC 61850-7-2  and IEC 61850-7-3.

For the purposes of IEC 61850-8-1, CODED ENUMs that appear within a PACKED LIST or an array of other CODED ENUMs are treated as special cases.

## 8.1.2.4 OCTET STRING

The  IEC 61850-7-2  OCTET  STRING  shall  map  to  a  value  represented  by  a  MMS  variable length octet-string. The maximum size of the MMS octet-string shall be the size as specified in IEC 61850-7-2 and IEC 61850-7-3.

## 8.1.2.5 VISIBLE STRING

The  IEC 61850-7-2  VISIBLE  STRING  shall  map  to  a  value  represented  by  a  MMS  variable length MMSString. The maximum size of the MMS visible-string shall be the size as specified in IEC 61850-7-2 and IEC 61850-7-3.

The character set, of MMSString, shall be constrained to ISO646String.

## 8.1.2.6 UNICODE STRING

The IEC 61850-7-2 UNICODE STRING shall map to a value represented by a MMS variable length  MMSString.  The  maximum  size  of  the  MMSString  data  type  shall  be  the  number  of characters specified in IEC 61850-7-2 and IEC 61850-7-3 divided by  4.  A  UNICODE STRING255 therefore maps to a MMSString data type of length 255.

Extensions to the Data syntax of ISO 9506-2 are given in Annex F.

## 8.1.2.7 Array

The IEC 61850-7-2 Array maps to an MMS array for each functional constrained Array.

## 8.1.3 Common ACSITypes

## 8.1.3.1 OBJECTNAME

This type never appears within the context of IEC 61850-8-1. Therefore it is not mapped.

## 8.1.3.2 ObjectReference

## 8.1.3.2.1 General

The  IEC 61850-7-2  Object  reference  mapping  to  MMS  depends  on  the  context  where  the object reference is defined:

- Within  the  scope  of  control  block  attributes  it  is  mapped  to  MMS  address  scheme  as specified in 8.1.3.2.2;
- Within  the  scope  of  data  attributes  (Tracking  CDCs,ORG)  it  is  mapped  to  an  ACSI reference.

In  both  cases,  the  ObjectReference  mappes  to  a  variable  length  MMS  visible  string  with  a maximum length of 129 octets.

## 8.1.3.2.2 Object Reference within Control Blocks

The  IEC 61850-7-2  ObjectReference  maps  to  a  variable  length  MMS  visible-string.  The maximum  size  of  the  visible-string  shall  be  129  octets.  The  value  is  the  fully  MMS  scope qualified name of the MMS object. The value shall be constructed as:

- AA-specific scope objects:

@&lt;MMS Object Name&gt;

- Domain specific:   &lt;MMS Domain Name&gt;/&lt;MMS Object Name&gt;
- VMD-specific: /&lt;MMS Object Name&gt;

The maximum MMS Object Name and Domain Name size shall be constrained by the MMS maxidentifier size of 64 (see F.3.2).

The construction of MMS object names from IEC 61850 names is defined in 7.3.

The allowed character set is defined as the MMS Identifier and the '/' and '@' characters.

## 8.1.3.2.3 Object Reference within CDCs (Tracking, ORG).

The  IEC 61850-7-2  ObjectReference  maps  to  a  variable  length  MMS  visible-string.  The maximum  size  of  the  visible-string  shall  be  129  octets.  The  value  is  the  fully  ACSI  scope qualified name of the MMS object. The value shall be constructed as specified in IEC 618507-2.

The allowed character set is defined in IEC 61850-7-2.

The value shall be contructed as:

- Reference to a Logical Device:

&lt;LDName&gt;

- Reference to a Logical Node:

&lt;LDName&gt;/&lt;LNName&gt;

- Reference to a DataSet:

&lt;LDName&gt;/&lt;LNName&gt;.&lt;DataSetName&gt;

- Reference to a DataObject:

&lt;LDName&gt;/&lt;LNName&gt;.&lt;DataObjectName&gt;[.&lt;SubDataObjectName&gt;[. …]]

- Reference to a DataAttribute:

&lt;LDName&gt;/&lt;LNName&gt;.&lt;DataObjectName&gt;[.&lt;SubDataObjectName&gt;[. ...]].&lt;DataAttributeName&gt;[(&lt;NumArrayElement&gt;)][.&lt;SubDataAttributeName&gt;[. ...]]

- Reference to a Control Block

&lt;LDName&gt;/&lt;LNName&gt;.&lt;CBName&gt;

## 8.1.3.3 PHYCOMADDR

The  PHYCOMADDR,  used  by  different  control  blocks,  is  mapped  to  the  following  structure (see Table 12):

Table 12 - PHYCOMADDR structure

| Component Name   | Data Type    | m/o   | Comments                                                                                                                                                                                                                |
|------------------|--------------|-------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Addr             | OCTET-STRING | m     | Length is 6 Octets and contains the value of the destination Media Access Control (MAC) address to which the GOOSE message is to be sent. The address shall be an Ethernet address that has the multicast bit set TRUE. |
| PRIORITY         | Unsigned8    | m     | Range of values shall be limited from 0 to 7.                                                                                                                                                                           |
| VID              | Unsigned16   | m     | Range of values shall be limited from 0 to 4 095.                                                                                                                                                                       |
| APPID            | Unsigned16   | m     | As defined in Annex C                                                                                                                                                                                                   |

## 8.1.3.4 ServiceError

According to IEC 61850-7-2, a ServiceError is defined as:

'The service error code for negative service responses …'

However,  within  the  context  of  IEC 61850-8-1,  there  may  be  multiple  possibilities  for  ACSI negative service responses. In general, this is caused by the processing of incoming requests by  a  Manufacturing  Message  Protocol  Machine  (MMPM)  and  then  a  61850  Application.  The priority  of  evaluation  for  the  appropriate  ServiceError  response  shall  be  the  MMPM first  and the 61850 application second.

Within  the  MMPM,  an ACSI  ServiceError  is  mapped  to  multiple  types  of  MMS  messages.  In general the responses could be:

- A MMS Reject
- A MMS ServiceError Response
- A MMS Positive Response
- A MMS Negative Response

The following clauses specify the specifics  MMPM responses for  61850  Servers  given  MMS Requests.

## 8.1.3.4.1 MMPM Rejects

From ISO 9506-1:

Support  for  confirmed  services  shall  be  defined  as  the  ability  to  receive  a  request indication and execute the service procedure defined for the responder role.

If a confirmed service is supported, a Reject PDU shall not be issued on receipt of that service, except in the case of a protocol error. If a confirmed service is not supported, a Reject PDU shall be issued on receipt of that service request with a reject code of "UNRECOGNIZED SERVICE".

The indication of support for a confirmed service shall be declared in the PICs/PIXIT and in the servicesSupportedCalled BITSTRING of the Initiate-Response PDU.

If  the  service  is  not  supported  (e.g.  the  appropriate  bit  in  the  servicesSupportedCalled BITSTRING is FALSE) and the MMS Client issues a well formed MMS Confirmed-Request of such a service, the MMPM shall return a Reject:

originalInvokeID:

shall be present

rejectReason:

shall be a reason of confirmed-requestPDU with a value of unrecognized-service

If a mal-formed PDU is received, the contents of the Reject shall be a local issue.

## 8.1.3.4.2 MMPM Environmental Services

## 8.1.3.4.2.1 Initiate

Within  the  context  of  IEC 61850,  an  Initiate-Response-  is  a  MMS  ServiceError  and  can contain the following information:

- Initiate  parameter  mismatches  for  the  intended  application:  In  this  case  the  proposed parameterCBB of serviceSupported does not allow the intended IEC 61850 application to operate  properly.  In  this  instance  a  MMS  ServiceError  shall  be  sent  indicating  an errorClass of Initiate with an appropriate value.
- If  the  Initiate  requestor  is  restricted  from  being  allowed  to  establish  a  MMS  Environment due  to  security  privileges,  the  MMPM  shall  issue  a  MMS  ServiceError  indicating  a errorClass = 'access' with an errorCode = 'object-access-denied'.

Table 13 details associate ACSI service error mappings.

Table 13 - Associate ACSI service error mappings

| ACSI service error                       | MMS ServiceError   | MMS ServiceError                                                                                                                                                                                  | Comment          |
|------------------------------------------|--------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------|
|                                          | Error class        | Error code                                                                                                                                                                                        |                  |
| parameter-value-inconsistent             | initiate           | version-incompatible                                                                                                                                                                              |                  |
| failed-due-to-communications- constraint | initiate           | parameter-CBB-insufficient nesting-level-insufficient max-services-outstanding- called-insufficient max-services-outstanding- calling-insufficient max-services-outstanding- calling-insufficient |                  |
| access-violation                         | access             | object-access-denied                                                                                                                                                                              | Result::=Failure |
| failed-due-to-server-constraint          | Any class          | Any unmapped error codes                                                                                                                                                                          |                  |

Any other MMS ServiceErrors pertaining to an Initiate service, not contained in Table 1, shall be mapped to the ACSI service error of failed-due-to-server-constraint

## 8.1.3.4.2.2 Conclude

Table  14  details  the  mappings  of  ACSI  to  the  possible  service  errors  for  a  MMS  ConcludeRequest.

Table 14 - Release service error mappings

| ACSI service error              | MMS ServiceError   | MMS ServiceError               |
|---------------------------------|--------------------|--------------------------------|
|                                 | Error class        | Error code                     |
| instance-in-use                 | conclude           | further-communication-required |
| failed-due-to-server-constraint | conclude           | other                          |

No other MMS ServiceErrors are allowed regarding a Conclude-Request.

## 8.1.3.4.2.3 Abort

No mappings of ACSI service errors are required for the MMS Abort Service.

## 8.1.3.4.2.4 GetNameList

The  MMS  GetNameList  service  does  not  support  a  MMS  Response-  but  can  return  a  MMS ServiceError. The following MMS ServiceErrors are defined for:

- A  GetNameList-Request  that  specifies  an  objectScope  of  domainSpecific.  If  the requested  Domain  does  not  exist,  the  MMPM  shall  return  a  a  MMS  Confirmed-Error PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='access' with an errorCode='object-non-existent'.
- A GetNameList-Request that specifies an objectScope='domainSpecific' and specifies a Domain for which the MMS Client does not have access privileges. In this case, the MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the Confirmed-ErrorPDU  shall  be  errorClass='access'  with  an  errorCode='object-accessdenied' or errorClass='access' with an errorCode='object-non-existent'.
- A GetNameList-Request that specifies conflicting objectClass and objectScope specifications (e.g. objectClass='journal' and objectScope='aaSpecific'). . In this case, the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the Confirmed-ErrorPDU shall be errorClass='service' with an errorCode='objectconstraint-conflict'.

Table  15  details  the  objectClass  and  objectScope  specification  that  shall  generate such a MMS Confirmed-Error PDU.

Table 15 - GetNameList conflicting IEC 61850 objectClass and objectScope

| ObjectClass   | objectScope      |
|---------------|------------------|
|               | Parameter Values |
| domain        | domainSpecific   |
| journal       | aaSpecific       |
| domain        | aaSpecific       |

Table  16  defines  the  mapping  the  MMS  Confirmed-Error  PDU  contents  to  the  appropriate ACSI ServiceError.

Table 16 - GetNameList service error mappings

| ACSI service error     | MMS ServiceError   | MMS ServiceError     | Comments   |
|------------------------|--------------------|----------------------|------------|
|                        | Error class        | Error code           |            |
| instance-not-available | access             | object-non-existent  |            |
| access-violation       | access             | object-access-denied |            |

| ACSI service error                       | MMS ServiceError   | MMS ServiceError           | Comments   |
|------------------------------------------|--------------------|----------------------------|------------|
| parameter-value-inconsistent             | service            | object-constraint-conflict |            |
| failed-due-to-communications- constraint | Any class          | Any unmapped error codes   |            |

For  other  GetNamedList  requests  that  are  processed  and  no  matching  MMS  Objects  are located,  a  GetNamedList-Response+  shall  be  returned  with  the  listOfIdentifiers  being  NULL and moreFollows set to FALSE.

If the GetNamedList request specifies objectClass='domain' with objectScope='vmdSpecific', for implementations claiming conformance to IEC 61850, the GetNamedList-Response+ shall not be NULL.

## 8.1.3.4.3 MMPM NamedVariableList Services

## 8.1.3.4.3.1 General

The  MMS  NamedVariableList  objects  are  used  by  IEC 61850  as  DataSets.  The  following clauses define the ACSI ServiceError mappings for DataSets.

## 8.1.3.4.3.2 Read

A  MMS  Read  service  for  a  NamedVariableList  object  returns  either  a  Response+  or  MMS ServiceError.  This  clause  details  the  mappings  for  the  MMS  error  responses  for  errors  that can  occur  when  the  MMPM  is  performing  a  MMS  Read  service  on  a  NamedVariableList object. This clause, together with 8.1.3.4.4.1, details the errors that shall be returned.

The following MMPM processing shall occur prior to processing per 8.1.3.4.4.1.

- A Read-Request of NamedVariableList object that specifies an objectScope='domainSpecific' and specifies a Domain for which the MMS Client does not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='access'  with  an errorCode='object-access-denied  or  errorClass='access'  with  an  errorCode='object-nonexistent'.
- A Read-Request that specifies a NamedVariableList object that does not exist, the MMPM shall  return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  ConfirmedErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.
- A  Read-Request  that  specifies  a  NamedVariableList  object,  whose  response  encoding exceeds  the  negotiated  MMSPdu  size,  shall  return  a  MMS  Confirmed-ErrorPDU  with  an errorClass= 'service' with an errorCode='pdu-size'.

All other errors/processing shall be per 8.1.3.4.4.1.

See Table 17 for Read of NamedVariableList object error mappings.

Table 17 - Read of NamedVariableList object error mappings

| ACSI service error                           | MMS ServiceError                             | MMS ServiceError                             | Comments                                                                                          |
|----------------------------------------------|----------------------------------------------|----------------------------------------------|---------------------------------------------------------------------------------------------------|
|                                              | Error class                                  | Error code                                   |                                                                                                   |
| instance-not-available                       | access                                       | object-non-existent                          |                                                                                                   |
| access-violation                             | access                                       | object-access-denied                         |                                                                                                   |
| failed-due-to-communications- constraint     | service                                      | pdu-size (3)                                 | In ISO 9506 (1990) (the value of (3) was pdu-size. In ISO 9506 (2003), the (3) value is reserved. |
| NOTE For other error codes, see 8.1.3.4.4.1. | NOTE For other error codes, see 8.1.3.4.4.1. | NOTE For other error codes, see 8.1.3.4.4.1. | NOTE For other error codes, see 8.1.3.4.4.1.                                                      |

## 8.1.3.4.3.3 Write

A  MMS  Write  service  for  a  NamedVariableList  object  returns  either  a  Response+  or  MMS ServiceError. This clause details the mappings for the MMS ServiceError responses for errors that  can  occur  when the MMPM is performing a MMS Write service on a NamedVariableList object. This clause, together with 8.1.3.4.4.2, details the errors that shall be returned.

The following MMPM processing shall occur prior to processing per 8.1.3.4.4.2.

- A  Write-Request  that  exceeds  the  negotiated  MMSPdu  size  shall  cause  the  MMPM  to return  a  Reject  with  a  rejectPDUType='confirmed-requestPDU' and a rejectCode='valueout-of-range'. This shall be mapped to the ACSI ServiceError of failed-due-tocommunications-constraint.
- A Write-Request of NamedVariableList object that specifies an objectScope='domainSpecific' and specifies a Domain for which the MMS Client does not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='access'  with  an errorCode='object-access-denied' or errorClass='access' with an errorCode='object-nonexistent'.
- A Write-Request that specifies a NamedVariableList object does not exist, the MMPM shall return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.

All other errors/processing shall be per 8.1.3.4.4.2.

See Table 18 for Write of NamedVariableList object error mappings.

Table 18 - Write of NamedVariableList object error mappings

| ACSI service error                           | MMS ServiceError                             | MMS ServiceError                             | Comments                                     |
|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|
|                                              | Error class                                  | Error code                                   |                                              |
| instance-not-available                       | access                                       | object-non-existent                          |                                              |
| access-violation                             | access                                       | object-access-denied                         |                                              |
| ACSI service error                           | MMS Reject                                   | MMS Reject                                   | Comments                                     |
|                                              | Reject PDU Type                              | Reject Code                                  |                                              |
| failed-due-to-communications- constraint     | Confirmed-requestPDU                         | Value-out-of-range                           |                                              |
| NOTE For other error codes, see 8.1.3.4.4.2. | NOTE For other error codes, see 8.1.3.4.4.2. | NOTE For other error codes, see 8.1.3.4.4.2. | NOTE For other error codes, see 8.1.3.4.4.2. |

## 8.1.3.4.3.4 DefineNamedVariableList

The MMS DefineNamedVariableList service returns either a Response+ or MMS ServiceError. This  clause  details  the  mappings  for  the  MMS  ServiceError  responses  for  errors  that  can occur when the MMPM is performing the DefineNamedVariableList service request:

- A  DefineNamedVariableList-Request  that  specifies  an  objectScope  of  domainSpecific.  If the  requested  Domain  does  not  exist,  the  MMPM  shall  return  a  a  MMS  Confirmed-Error PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.
- A DefineNamedVariableList-Request that specifies an objectScope='domainSpecific' and specifies  a  Domain  for  which  the  MMS  Client  does  not  have  access  privileges.  In  this case,  the  MMPM shall return  a  MMS  Confirmed-Error  PDU. The  ServiceError,  within  the Confirmed-ErrorPDU  shall  be  errorClass='access'  with  an  errorCode='object-accessdenied' or errorClass='access' with an errorCode='object-non-existent'.

- A  DefineNamedVariableList-Request  that  contains  a  variableSpecification  for  which  the specification  specifies  a  non-existent  object    (e.g.  if  the  MMS  NamedVariable  does  not exist) . In this case, the MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='definition'  with  an errorCode='object-undefined'.
- A DefineNamedVariableList-Request that contains an variableListName whose ObjectName  already  exists  (e.g.  the  specific  NamedVariableList  already  exists).  In  this case,  the  MMPM shall return  a  MMS  Confirmed-Error  PDU. The  ServiceError,  within  the Confirmed-ErrorPDU shall be errorClass='definition' with an errorCode='object-exists'.
- A  DefineNamedVariableList-Request  that  contains  a  List  of  Variables  whose  number exceeds  the  maximum  allowed.  In  this  case,  the  MMPM  shall  return  a  MMS  ConfirmedError PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='resource' with an errorCode='capability-unavailable'. This shall be mapped to the ACSI ServiceError of failed-due-to-server-constraint.
- A  DefineNamedVariableList-Request  that  exceeds  the  negotiated  MMSPdu  size  shall cause the MMPM to return a Reject with a rejectPDUType='confirmed-requestPDU' and a rejectCode='value-out-of-range'. This shall be mapped to the ACSI ServiceError of faileddue-to-communications-constraint.

See Table 19 for DefineNamedVariableList service error mappings.

Table 19 - DefineNamedVariableList service error mappings

| ACSI service error                       | MMS ServiceError     | MMS ServiceError         | Comments   |
|------------------------------------------|----------------------|--------------------------|------------|
|                                          | Error class          | Error code               |            |
| instance-not-available                   | access               | object-non-existent      |            |
| access-violation                         | access               | object-access-denied     |            |
| instance-in-use                          | definition           | object-exists            |            |
| parameter-value-inconsistent             | definition           | object-undefined         |            |
| failed-due-to-server-constraint          | resource             | capability-unavailable   |            |
| failed-due-to-communications- constraint | Any class            | Any unmapped error codes |            |
| ACSI service error                       | MMS Reject           | MMS Reject               | Comments   |
|                                          | Reject PDU Type      | Reject Code              |            |
| failed-due-to-communications- constraint | Confirmed-requestPDU | Value-out-of-range       |            |

## 8.1.3.4.3.5 GetNamedVariableListAttributes

The MMS GetNamedVariableListAttributes service returns a Response or MMS ServiceError. This  clause  details  the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur when the MMPM is performing the GetNamedVariableListAttributes service request:

- A GetNamedVariableListAttributes-Request with an ObjectName that specifies an objectScope  of  domainSpecific.  If  the  specified  Domain  does  not  exist,  the  MMPM  shall return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.
- A GetNamedVariableListAttributes-Request that specifies an ObjectName whose objectScope exists, but the actual MMS Variable does not exist, the MMPM shall return a MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be errorClass='access' with an errorCode='object-non-existent'.
- A GetNamedVariableListAttributes-Request that specifies ObjectName whose objectScope of domainSpecific and specifies a Domain for which the MMS Client does not have access privileges.  In  this  case,  the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The

ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-access-denied' or errorClass='access' with an errorCode='object-nonexistent'.

- A  GetNamedVariableListAttributes-Request  that  causes  a  Response+  that  exceeds  the negotiated MMSPdu size shall cause the MMPM to return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU,  shall  be  errorClass='service'  with  an errorCode='pdu-size'.  This  shall  be  mapped  to  the  ACSI  ServiceError  of  failed-due-tocommunications-constraint.

See Table 20 for GetNamedVariableListAttributes service error mappings.

Table 20 - GetNamedVariableListAttributes service error mappings

| ACSI service error                       | MMS ServiceError   | MMS ServiceError         | Comments                                                                                     |
|------------------------------------------|--------------------|--------------------------|----------------------------------------------------------------------------------------------|
|                                          | Error class        | Error code               |                                                                                              |
| instance-not-available                   | access             | object-non-existent      |                                                                                              |
| access-violation                         | access             | object-access-denied     |                                                                                              |
| failed-due-to-communications- constraint | service            | pdu-size (3)             | In ISO 9506 Version1, the value of (3) is pdu-size. In Version 2, the (3) value is reserved. |
| failed-due-to-communications- constraint | Any class          | Any unmapped error codes |                                                                                              |

## 8.1.3.4.3.6 DeleteNamedVariableList

The MMS DeleteNamedVariableList service returns a Response+, Error, or MMS ServiceError. This clause details the mappings for the MMS responses regarding errors that can occur when the MMPM is performing the DeleteNamedVariableList service request:

- A DeleteNamedVariableList-Request that specifies an objectScope of domainSpecific and specifies a domainName that is non-existent. If the requested Domain does not exist, the MMPM  shall  return a a MMS  Confirmed-Error  PDU.  The  ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-nonexistent'.
- A DeleteNamedVariableList-Request that specifies an objectScope of domainSpecific and specifies  a  domainName  for  which  the  client  does  not  have  sufficient  privilege  for  the service. The MMPM shall return a a MMS Confirmed-Error PDU. The ServiceError, within the  Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-accessdenied' or errorClass='access' with an errorCode='object-non-existent'.
- A DeleteNamedVariableList-Request that specifies an objectScope (e.g. VMD, Domain, or AA-Specific)  and  none  of  the  listOfVariableListName  objects  exist.  In  this  instance  the MMPM shall return a Response+ with the numberMatched=0.
- A DeleteNamedVariableList-Request that attempts to delete one or more NamedVariableLists  that  do  not  have  the  attribute  of  MMSDeletable=TRUE.  In  this instance the MMPM shall return a Response+ with the appropriate numberMatched value and appropriate numberDeleted value.
- A  DeleteNamedVariableList-Request  that  attempts  to  delete  a  NamedVariableList  whose MMSDeleteable=TRUE, and the MMPM is unable to delete the object. For example when a NamedVariableList is used in a Report Control Block  In this case the MMPM shall return a Response- with the number of NamedVariableLists that were successfully deleted.

See Table 21 for DeleteNamedVariableList service error mappings.

Table 21 - DeleteNamedVariableList service error mappings

| ACSI service error                       | MMS ServiceError   | MMS ServiceError         | Comments   |
|------------------------------------------|--------------------|--------------------------|------------|
|                                          | Error class        | Error code               |            |
| instance-not-available                   | access             | object-non-existent      |            |
| access-violation                         | access             | object-access-denied     |            |
| failed-due-to-communications- constraint | Any class          | Any unmapped error codes |            |
| ACSI service error                       | MMS Response+      | MMS Response+            | Comments   |
|                                          | Parameter          | value                    |            |
| instance-not-available                   | numberMatched      | 0                        |            |
|                                          | numberDeleted      | 0                        |            |
| failed-due-to-server-constraint          | numberMatched      | non-zero                 |            |
|                                          | numberDeleted      | Less than numberMatched. |            |
| ACSI service error                       | MMS Response-      | MMS Response-            | Comments   |
|                                          | Parameter          | value                    |            |
| failed-due-to-server-constraint          | numberDeleted      | any value                |            |

Note:  There are two (2) mappings to failed-due to-server-constraint. These mappings are due to the service procedures defined in ISO/IEC 9506-1. The relevant section of the service procedure follows: 'If a error occurs in the deletion of any of the specifiedobjects, then a negative response shall be issued with the NumberDeleted parameter indicating the number of objects that were deleted. Failure to delete an object with the MMS Deletable attribute equal to false shall not be deemed an error.'

## 8.1.3.4.4 MMPM NamedVariable Services

## 8.1.3.4.4.1 Read

The MMS Read service returns a Response+ or MMS ServiceError. Within a Response+ there is  a  sequence of AccessResults that indicate the success or failure of the VGET function on the individual VariableSpecifications in the request.

For  the  purposes  of  this  section,  the  errors  are  specified  based  upon  the  appropriate ListOfVariable VariableSpecification or Variable List Name Specified.

The following are the definitions of the possible errors that can be returned:

- A Read-Request that causes a Response that exceeds the negotiated MMSPdu size shall cause  the  MMPM  to  return  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the Confirmed-ErrorPDU,  shall  be  errorClass='service'  with  an  errorCode='pdu-size'.  This shall be mapped to the ACSI ServiceError of failed-due-to-communications-constraint.
- A  Read-Request  of  a  VariableAccessSpecification  that  specifies  an  object  for  which  the MMS Client does not have access privileges. In this case, the MMPM shall return a failure within the Write-Response+ indicating DataAccessError='object-access-denied' or DataAccessError='object-non-existent'.
- A  Read-Request  of  VariableAccessSpecification  that  specifies  an  object  which  the  does not  exists.  The  MMPM  shall  return  an  AccessResult  indicating  failure  within  the  ReadResponse+ indicating DataAccessError='='object-non-existent'.

See Table 22 for read service error mappings.

Table 22 - Read service error mappings

| ACSI service error                       | MMS ServiceError           | MMS ServiceError           | Comments                                                                                     |
|------------------------------------------|----------------------------|----------------------------|----------------------------------------------------------------------------------------------|
|                                          | Error class                | Error code                 |                                                                                              |
| failed-due-to-communications- constraint | service                    | pdu-size (3)               | In ISO 9506:1990 the value of (3) was pdu-size. In ISO 9506:2003, the (3) value is reserved. |
| failed-due-to-communications- constraint | Any class                  | Any unmapped error codes   |                                                                                              |
| ACSI service error                       | MMS Response+              | MMS Response+              | Comments                                                                                     |
|                                          | DataAccessError            | DataAccessError            |                                                                                              |
| access-violation                         | object-access-denied       | object-access-denied       |                                                                                              |
| instance-not-available                   | object-non-existent        | object-non-existent        |                                                                                              |
| failed-due-to-communications- constraint | Any other DataAccessErrors | Any other DataAccessErrors |                                                                                              |

## 8.1.3.4.4.2 Write

The MMS Write service returns a Response+ or MMS ServiceError. Within a Response+ there is  a  sequence  of  results  that  indicate  the  success  or  failure  of  the  VPUT  function  on  the individual VariableSpecifications in the request.

For  the  purposes  of  this  section,  the  errors  are  specified  based  upon  the  appropriate ListOfVariable VariableSpecification or Variable List Name Specified.

The following are the definitions of the possible errors that can be returned:

- A  Write-Request  that  exceeds  the  negotiated  MMSPdu  size  shall  cause  the  MMPM  to return  a  Reject  with  a  rejectPDUType='pdu-error'  and  a  rejectCode='invalid-pdu'.  This shall be mapped to the ACSI ServiceError of parameter-value-inconsistent'.
- A  Write-Request  of  VariableAccessSpecification  that  specifies  an  object  for  which  the MMS Client does not have access privileges. In this case, the MMPM shall return a WriteResponse+.  The  MMPM  shall  return  a  failure  within  the  Write-Response+  indicating dataAccessError='object-access-denied' or errorClass='access' with an errorCode='object-non-existent'.
- A  Write-Request  of  VariableAccessSpecification  that  specifies  an  object  which  the  does not  exists.  In  this  case,  the  MMPM  shall  return  a  Write-Response+.  The  MMPM  shall return a failure within  the  Write-Response+  indicating  dataAccessError='object-nonexistent'.
- A Write-Request of a VariableAccessSpecification that specifies an object which has been reserved  by another  MMS  Client  (e.g. a ControlBlock  or  control structure) or the writability/accessability of the object depends on the value of another object (e.g. Setting group values). In this case, the MMPM shall return a Write-Response+. The MMPM shall return  a  failure  within  the  Write-Response+  indicating  dataAccessError='temporarilyunavailable'.
- MMS Data Type issues. There are several issues that are associated with VPUTs of MMS Data and their Data Type Defintions:
- -For V-PUTs of fixed size MMS Data Types, where the Data provided does not match the  defined  size.  The  MMPM  shall  return  a  failure  within  the  Write-Response+ indicating dataAccessError='type-inconsistent'.

- -For  V-PUTs of  variable  length  size  MMS  Data  Types,  where  the  Data  provided  does exceeds the maximum defined size. The MMPM shall return a failure within the WriteResponse+ indicating dataAccessError='type-inconsistent'.
- -For V-PUTs of variable length size, and extensible, MMS  Data Types (e.g. BITSTRINGS), where the Data provided does exceeds the maximum defined size. The MMPM  shall  not  generate  a  dataAccessError  for  this  condition.  The  IEC 61850 application may not generate a dataAccessError for this situation.
- A  Write-Request  of  a  VariableAccessSpecification  whose  V-PUT  fails  due  to  the  being read-only, shall result in a Write-Response+ indicating a dataAccessError='object-accessdenied'. This dataAccessError shall be returned if the entire VariableAccessSpecification is read-only or one or more of its sub-components is read-only (e.g. a structure component or array element),
- A V-PUT to an IEC 61850-7-2 ENUMERATION requires processing by the MMPM and the IEC 61850  application.  ENUMERATIONS  are  mapped  to  some  size  of  a  MMS  Integer DataType. If the V-PUT contains a value that is valid for the MMS DataType, the MMPM shall  not  generate  an  error.  However,  if  the  value  is  beyond  the  defined  set  of  values allowed for the ENUMERATION, the IEC 61850 application shall return a DataAccessError of object-value-invalid.

NOTE This shall apply to both the defined positive and supported negative ranges of enumerated values.

See Table 23 for write service error mappings.

Table 23 - Write service error mappings

| ACSI service error                       | MMS ServiceError           | MMS ServiceError           | Comments   |
|------------------------------------------|----------------------------|----------------------------|------------|
|                                          | Error class                | Error code                 |            |
| failed-due-to-communications- constraint | Any class                  | Any unmapped error codes   |            |
| ACSI service error                       | MMS Response+              | MMS Response+              | Comments   |
|                                          | DataAccessError            | DataAccessError            |            |
| access-violation                         | object-access-denied       | object-access-denied       |            |
| instance-not-available                   | object-non-existent        | object-non-existent        |            |
| instance-locked-by-other-client          | temporarily-unavailable    | temporarily-unavailable    |            |
| type-conflict                            | type-inconsistent          | type-inconsistent          |            |
| parameter-value-inconsistent             | object-value-invalid       | object-value-invalid       |            |
| failed-due-to-communications- constraint | Any other DataAccessErrors | Any other DataAccessErrors |            |
| ACSI service error                       | MMS Reject                 | MMS Reject                 | Comments   |
|                                          | Reject PDU Type            | Reject Code                |            |
| parameter-value-inconsistent             | pdu-error                  | Invalid-pdu                |            |

## 8.1.3.4.4.3 GetVariableAccessAttributes

The  MMS  GetVariableAccessAttributes  service  returns  a  Response+  or  MMS  ServiceError. This  clause  details  the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur when the MMPM is performing the GetVariableAccessAttributes service request:

- A GetVariableAccessAttributes-Request that specifies an ObjectName whose objectScope of domainSpecific. If the specified Domain does not exist, the MMPM shall return a a MMS Confirmed-Error PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.

- A GetVariableAccessAttributes-Request that specifies ObjectName whose objectScope of domainSpecific and specifies  a  Domain for  which the  MMS  Client does  not  have  access privileges.  In  this  case,  the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-access-denied' or errorClass='access' with an errorCode='object-nonexistent'.
- A  GetVariableAccessAttributes-Request  that  causes  a  Response+  that  exceeds  the negotiated  MMSPdu  size  shall  cause  a  MMS  Confirmed-Error  PDU.  The  ServiceError, within  the  Confirmed-ErrorPDU,  shall  be  errorClass='service'  with  an  errorCode='pdusize'.  This  shall  be  mapped  to  the  ACSI  ServiceError  of  failed-due-to-communicationsconstraint.

See Table 24 for GetVariableAccessAttributes service error mappings.

Table 24 - GetVariableAccessAttributes service error mappings

| ACSI service error                       | MMS ServiceError   | MMS ServiceError     | Comments                                                                                     |
|------------------------------------------|--------------------|----------------------|----------------------------------------------------------------------------------------------|
|                                          | Error class        | Error code           |                                                                                              |
| instance-not-available                   | access             | object-non-existent  |                                                                                              |
| access-violation                         | access             | object-access-denied |                                                                                              |
| failed-due-to-communications- constraint | service            | pdu-size (3)         | In ISO 9506 Version1, the value of (3) is pdu-size. In Version 2, the (3) value is reserved. |

## 8.1.3.4.5 MMPM Journal Services

## 8.1.3.4.5.1 ReadJournal

The MMS ReadJournal service returns a Response+ or MMS ServiceError. This clause details the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the ReadJournal service request:

- A  ReadJournal-Request  that  specifies  a  JournalName  objectScope  of  domainSpecific.  If the  specified  Domain  does  not  exist,  the  MMPM  shall  return  a  a  MMS  Confirmed-Error PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with an errorCode='object-non-existent'.
- A  JournalRead-Request  that  specifies  JournalName  for  which  the  MMS  Client  does  not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='access'  with  an errorCode='object-access-denied' or errorClass='access' with an errorCode='object-nonexistent'.

See Table 25 for ServiceError mappings for Log services.

Table 25 - ServiceError mappings for Log services

| ACSI service error              | MMS ServiceError   | MMS ServiceError         | Comments   |
|---------------------------------|--------------------|--------------------------|------------|
|                                 | Error class        | Error code               |            |
| instance-not-available          | access             | object-non-existent      |            |
| access-violation                | access             | object-access-denied     |            |
| failed-due-to-server-constraint | Any class          | Any unmapped error codes |            |

## 8.1.3.4.6 MMPM File Services

## 8.1.3.4.6.1 FileDirectory

The MMS FileDirectory service returns a Response+ or MMS ServiceError. This clause details the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the FileDirectory service request:

- A  FileDirectory-Request  that  specifies  a  directory  that  does  not  exist,  the  MMPM  shall return  a  a  MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU shall be errorClass='file' with an errorCode='file-non-existent'.
- A  FileDirectory-Request  that  specifies  FileDirectory  for  which  the  MMS  Client  does  not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='file'  with  an errorCode='file-access-denied' or errorClass='file' with an errorCode='file-non-existent'.
- A  FileDirectory-Request  that  specifies  a  FileSpecification  that  can  not  be  interpreted  by the  MMPM.  In  this  case,  the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='file' with an errorCode='filename-syntax-error'.

See Table 26 for FileDirectory service error mappings.

Table 26 - FileDirectory service error mappings

| ACSI service error                       | MMS ServiceError   | MMS ServiceError         | Comments   |
|------------------------------------------|--------------------|--------------------------|------------|
|                                          | Error class        | Error code               |            |
| instance-not-available                   | file               | file-non-existent        |            |
| access-violation                         | file               | file-access-denied       |            |
| parameter-value-inappropriate            | file               | filename-syntax-error    |            |
| failed-due-to-communications- constraint | Any class          | Any unmapped error codes |            |

## 8.1.3.4.6.2 ObtainFile

The  MMS  ObtainFile  service  returns  a  Response+,  Response-,  or  MMS  ServiceError.  This clause details the mappings for the MMS responses regarding errors that can occur when the MMPM is performing the FileDirectory service request:

- An ObtainFile-Request that specifies a sourcefile for which the resulting FileOpen-Request fails,  the  MMPM shall return a MMS ObtainFileError PDU. The ObtainFileError PDU shall indicate a sourceFile problem.
- An  ObtainFile-Request  that  specifies  a  destination  directory  for  which  the  MMS  Client does not have access privileges. In this case, the MMPM shall return a MMS ConfirmedError PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='access' with a errorCode='object-access-denied' or errorClass='file' with an errorCode='file-nonexistent'.
- An  ObtainFile-Request  that  specifies  a  FileSpecification  that  specifies  a  destinationFile that  already  exists,  MMS  ObtainFileError  PDU.  The  ObtainFileError  PDU  shall  indicate  a destinationFile problem.

See Table 27 for mappings of ACSI ServiceErrors to ObtainFile Service Errors.

Table 27 - Mappings of ACSI ServiceErrors to ObtainFile Service Errors

| ACSI service error                       | MMS ServiceError    | MMS ServiceError         | Comments   |
|------------------------------------------|---------------------|--------------------------|------------|
|                                          | Error class         | Error code               |            |
| access-violation                         | access              | object-access-denied     |            |
| Instance-not-available                   | file                | file-non-existent        |            |
| failed-due-to-communications- constraint | Any class           | Any unmapped error codes |            |
| ACSI service error                       | MMS ObtainFileError | MMS ObtainFileError      | Comments   |
| instance-not-available                   | source-file         | source-file              |            |
| access-not-allowed-in-current- state     | destination-file    | destination-file         |            |

## 8.1.3.4.6.3 FileOpen

The MMS FileOpen service returns a Response+ or MMS ServiceError. This clause details the mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the FileOpen service request:

- A  FileOpen-Request  that  specifies  a  filespecification  for  which  the  MMS  Client  does  not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='file'  with  an errorCode='file-access-denied' or errorClass='file' with an errorCode='file-non-existent'.
- A FileOpen-Request that specifies a filespecification that does not exist. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The ServiceError, within the ConfirmedErrorPDU shall be errorClass='file' with an errorCode='file-non-existent'.
- A  FileOpen-Request  that  specifies  a  filespecification  is  not  available  due  to  some  local locking  mechanism.  In  this  case,  the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU. The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be  errorClass='file'  with  an errorCode='file-busy'.
- A  FileOpen-Request  that  specifies  a  filespecification  is  not  syntactically  correct  for  the MMPM.  In  this case, the MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='file' with an errorCode='filename-syntax-error'.
- A FileOpen-Request that specifies an  initialPosition that  is  not  correct  for  the  MMPM.  In this  case,  the  MMPM shall return  a  MMS  Confirmed-Error  PDU. The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='file' with a errorCode='position-invalid'.

See Table 28 for mappings of ACSI ServiceErrors to FileOpen Service Errrors.

Table 28 - Mappings of ACSI ServiceErrors to FileOpen Service Errors

| ACSI ServiceError Value         | MMS ServiceError ObjectClass   | MMS ServiceError      |
|---------------------------------|--------------------------------|-----------------------|
| instance-not-available          | file                           | file-non-existent     |
| Instance-locked-by-other-client | file                           | file-busy             |
| parameter-value-inappropriate   | file                           | filename-syntax-error |
| parameter-value-inconsistent    | file                           | position-invalid      |
| access-violation                | file                           | file-access-denied    |
| instance-not-available          | file                           | file-non-existent     |

## 8.1.3.4.6.4 FileRead

The MMS FileRead service returns a Response+ or MMS ServiceError. This clause details the mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the FileRead service request:

- A FileRead-Request that specifies an invalid FRSM. In this case, the MMPM shall return a MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be errorClass='service' with a errorCode='object-state-conflict'.

See Table 29 for mappings of ACSI ServiceErrors to FileRead Service Errors.

Table 29 - Mappings of ACSI ServiceErrors to FileRead Service Errors

| ACSI ServiceError Value      | MMS ServiceError ObjectClass   | MMS ServiceError      |
|------------------------------|--------------------------------|-----------------------|
| parameter-value-inconsistent | service                        | object-state-conflict |

## 8.1.3.4.6.5 FileClose

The  MMS FileClose  service  returns  a  Response+  or  MMS  ServiceError.  This  clause  details the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the FileClose service request:

- A FileClose-Request that specifies an invalid FRSM. In this case, the MMPM shall return a MMS  Confirmed-Error  PDU.  The  ServiceError,  within  the  Confirmed-ErrorPDU  shall  be errorClass='service' with a errorCode='object-state-conflict'.

See Table 30 for mappings of ACSI ServiceErrors to FileClose Service Errors.

Table 30 - Mappings of ACSI ServiceErrors to FileClose Service Errors

| ACSI ServiceError Value      | MMS ServiceError ObjectClass   | MMS ServiceError      |
|------------------------------|--------------------------------|-----------------------|
| parameter-value-inconsistent | service                        | object-state-conflict |

## 8.1.3.4.6.6 FileDelete

The MMS FileDelete service returns a Response+ or MMS ServiceError. This clause details the  mappings  for  the  MMS  responses  regarding  errors  that  can  occur  when  the  MMPM  is performing the FileDelete service request:

- A FileDelete-Request that specifies a filespecification for which the MMS Client does not have access privileges. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The ServiceError, within the Confirmed-ErrorPDU  shall be errorClass='file' with a errorCode='file-access-denied' or errorClass='file' with an errorCode='file-non-existent'.
- A FileDelete-Request that specifies a filespecification that does not exist. In this case, the MMPM shall return a MMS Confirmed-Error PDU. The ServiceError, within the ConfirmedErrorPDU shall be errorClass='file' with a errorCode='file-non-existent'.
- A  FileDelete-Request  that  specifies  a  filespecification  is  not  available  due  to  some  local locking  mechanism.  In  this  case,  the  MMPM  shall  return  a  MMS  Confirmed-Error  PDU. The ServiceError, within the Confirmed-ErrorPDU  shall be errorClass='file' with a errorCode='file-busy'.
- A  FileDelete-Request  that  specifies  a  filespecification  is  not  syntactically  correct  for  the MMPM.  In  this case, the MMPM  shall  return  a  MMS  Confirmed-Error  PDU.  The ServiceError, within the Confirmed-ErrorPDU shall be errorClass='file' with a errorCode='filename-syntax-error'.

See Table 31 for mappings of ACSI ServiceErrors to FileDelete Service Errors.

Table 31 - Mappings of ACSI ServiceErrors to FileDelete Service Errors

| ACSI ServiceError Value         | MMS ServiceError ObjectClass   | MMS ServiceError      |
|---------------------------------|--------------------------------|-----------------------|
| instance-not-available          | file                           | file-non-existent     |
| Instance-locked-by-other-client | file                           | file-busy             |
| parameter-value-inappropriate   | file                           | filename-syntax-error |
| access-violation                | file                           | file-access-denied    |

## 8.1.3.5 EntryID

The ACSI EntryID type shall be mapped to an 8 octet fixed length MMS OCTETSTRING. The contents of the OCTETSTRING are IEC 61850 server specific. It is suggested that the format of the contents be documented as part of the implementation's PIXIT statement.

The reserved value for EntryID is zero (0) is the MMS OCTETSTRING '00000000', where all octect have a value of zero (0).

## 8.1.3.6 PACKED LIST

A PACKED LIST type shall be mapped to a variable length MMS Bit-string. The minimum size of the bit-string shall be determined by the number of bits required to encode the members of the PACKED LIST. The order of the bits, in the bit-string, shall be that the first member of the PACKED LIST shall be mapped to Bit(0). The other members shall be mapped in consecutive bits in the order specified by IEC 61850-7-2 and IEC 61850-7-3.

Bitstrings  shall  support  at  least  the  number  of  bits  required  to  represent  the  maximum enumerated  value  defined.  Bits  that  are  returned  in  excess  of  that  number  of  bits  may  be ignored.

Bit  0  shall  be  the  leftmost  (most significant) bit  of the first  octet.  Bit 7 shall  be the rightmost (least  significant)  bit  of  the  first  octet.  Bit  8  shall  be  the  leftmost  (most  significant)  bit  of  the second octet. Bit 15 shall be the rightmost (least significant) bit of the second octet. This shall be continued in that way in further octets.

There are special cases that are individually mapped and do not conform to the general rule. These  are  the  TimeStamp  type  (specified  in 8.1.3.7), quality type (specified in 8.2), TriggerConditions  type  (specified  in  8.1.3.9)  and  ReasonForInclusion  type  (specified  in 8.1.3.10).

## 8.1.3.7 TimeStamp

Extensions to the Data syntax of ISO 9506-2 are given in Annex F.

The quality flags are located in the eighth octet. These flags are defined in Table 32.

Table 32 - Encoding of IEC 61850-7-2 TimeQuality

| Bit   | Value         | Meaning                                     |
|-------|---------------|---------------------------------------------|
| 0     |               | Leap Second Known                           |
| 1     |               | ClockFailure                                |
| 2     |               | Clock not synchronized                      |
| 3-7   |               | Time accuracy of fractions of second        |
|       | 00000         | 0 bit of accuracy                           |
|       | 00001         | 1 bit of accuracy                           |
|       | 00010         | 2 bits of accuracy                          |
|       | 00011         | 3 bits of accuracy                          |
|       | 00100 - 11000 | Integer value of number of bits of accuracy |
|       | 11001- 11110  | Invalid                                     |
|       | 11111         | unspecified                                 |

Bit 0 shall be the most significant bit of octet 7. Bit 7 shall be the least significant bit of octet 7.

The octet format shall be (using ASN.1 bstring notation):

'ssssssssssssssssssssssssssssssssffffffffffffffffffffffffqqqqqqqq'B

## 8.1.3.8 EntryTime

EntryTime shall be mapped to the MMS DataType of BINARY-TIME. The size of the BINARYTIME value shall be six (6) octets.

The  MMS  TimeOfDay  epoch  began  at  0  hours  on  1  January  1984  (MJD  40  587).  Times measured  are  designated  in  this  standard  as  MMS  TimeOfDay  milli-seconds  GMT  and TimeOfDay  days  GMT,  and  represent  offets  from  the  epoch.  It  should  be  noted  that exceptions  to  this  mapping  do  occur.  One  such  example  is  the  TimeOfEntry  attribute  of  the BRCB (Buffered Report Control Block) message (see Table 61).

## 8.1.3.9 TriggerConditions

The  values  for  TriggerConditions  encoded  as  a  PACKED\_LIST,  however  Bit(0)  is  reserved. Therefore,  the  mapping  of  TriggerConditions  to  MMS  is  a  variable  length  BITSTRING.  The minimum size  of  the  BITSTRING  shall  be  six(6)  bits.  Additional  bits  are  reserved  for  future versions of the standard. The bits are assigned as follows:

- Bit 0 Reserved (reserved to provide backward compatibility with UCA 2.0)
- Bit 1 data-change
- Bit 2 quality-change
- Bit 3 data-update
- Bit 4 integrity
- Bit 5 general-interrogation

NOTE A future extension of the TriggerConditions shall take care  of defining Bit 6  as being reserved to keep  a certain alignement between the TriggerConditions type and the ReasonCode type.

## 8.1.3.10 ReasonCode (ReasonForInclusion)

The  values  for  ReasonCode  are  encoded  as  a  PACKED  LIST,  however  Bit(0)  is  reserved. Therefore,  the  mapping  of  the  ReasonCode  to  MMS  is  a  variable  length  BITSTRING.  The minimum size of the BITSTRING shall be seven(7) bits. Additional bits are reserved for future versions of the standard. The bits are assigned as follows:

- Bit 0 Reserved (reserved to provide backward compatibility with UCA 2.0)
- Bit 1 data-change
- Bit 2 quality-change
- Bit 3 data-update
- Bit 4 integrity
- Bit 5 general-interrogation
- Bit 6 application-trigger

## 8.2 Mapping of quality common data attribute type specified in IEC 61850-7-3

The  definition,  found  in  IEC 61850-7-3  of  the  Quality  common  data  attribute,  specifies  a combination of PACKED LISTs, CODED ENUMs, and BOOLEAN values. The mapping of this data attribute shall be as prescribed in this Clause.

An IEC 61850-7-3 value of the type quality, shall be represented by an MMS DataType of BITSTRING.  The  BIT-STRING  shall  be  encoded  as  variable  length  bit-string.  Bits  that  are  not conveyed shall assume a DEFAULT value as specified in this Subclause.

The bit-string bit values shall be as defined in Table 33.

Future  versions  of  the  standard  may  add  additional  bits.  The  maximum  allowed  bit  number shall be 15.

Table 33 - Encoding of IEC 61850-7-3 quality

| Bit(s)   | IEC 61850-7-3   | IEC 61850-7-3   | Bit-String   | Bit-String   |
|----------|-----------------|-----------------|--------------|--------------|
|          | Attribute name  | Attribute value | Value        | Default      |
| 0-1      | Validity        | Good            | 0 0          | 0 0          |
|          |                 | Invalid         | 0 1          |              |
|          |                 | Reserved        | 1 0          |              |
|          |                 | Questionable    | 1 1          |              |
| 2        | Overflow        |                 | TRUE         | FALSE        |
| 3        | OutofRange      |                 | TRUE         | FALSE        |
| 4        | BadReference    |                 | TRUE         | FALSE        |
| 5        | Oscillatory     |                 | TRUE         | FALSE        |
| 6        | Failure         |                 | TRUE         | FALSE        |
| 7        | OldData         |                 | TRUE         | FALSE        |
| 8        | Inconsistent    |                 | TRUE         | FALSE        |
| 9        | Inaccurate      |                 | TRUE         | FALSE        |
| 10       | Source          | Process         | 0            | 0            |
|          |                 | Substituted     | 1            |              |
| 11       | Test            |                 | TRUE         | FALSE        |
| 12       | OperatorBlocked |                 | TRUE         | FALSE        |

## 9 Server class model

## 9.1 Server mapping

The ACSI Server, specified in IEC 61850-7-2, shall be mapped to at least one MMS VMD.

## 9.2 Server class attributes

## 9.2.1 ServiceAccessPoint

There are 5 ServiceAccessPoints (e.g. communication interfaces) that may be supported by an IEC 61850-8-1 implementation. The access points/communication interfaces that shall be supported are determined by the service support declared by the implementation.

- a) Client/server profile

Implementations that use the client/server  profile  shall  support  at  least  one  Presentation Address that makes use of the TCP/IP T-Profile. More than one PresentationAddress may be supported.

- b)  GSE management

Implementations  that  support  the  GSE  management  profile  shall  support  as  least  one ServiceAccessPoint for the GSE management services. An access point shall be defined as  an  L-Address.  The  L-Address  shall  be  the  combination  of  the  physical  MAC  address, ETHERTYPE, and APPID specified by the profile for GSE management (see 6.3.3).

The  destination  ServiceAccessPoint  shall  be  another  L-Address  specifying  the  same ETHERTYPE.

- c)  GOOSE services

Implementations that support the GOOSE profile shall support as least one ServiceAccessPoint for  transmitting  GOOSE  services.  The  access  point  shall  be  defined as  an  L-Address.  The  L-Address  shall  be  the  combination  of  the  physical  MAC  address, ETHERTYPE, and APPID specified by the profile for GOOSE (see 6.3.3).

The  destination  ServiceAccessPoint  shall  be  another  L-Address  specifying  the  same ETHERTYPE. The destination MAC address shall be an address that has the multicast bit set.

- d)  Transmission of sampled values services

Shall be as specified in IEC 61850-9-1 and IEC 61850-9-2.

## 9.2.2 Logical devices

Logical  devices  are mapped to MMS domain objects. For each logical device instance there shall  be  a  single  MMS  domain.  The  domain  name  shall  be  the  name  of  the  logical  device instance.

Further mapping information regarding logical devices is found in Clause 11.

## 9.2.3 Files

Files are mapped to MMS file objects. Further mapping information regarding files is found in Clause 23.

## 9.2.4 Client associations

See Clause 10.

## 9.3 Server class service GetServerDirectory

The GetServerDirectory service shall be mapped based upon the ACSI class being requested within the ServerDirectory service. There are 2 ACSI classes allowed: LOGICAL-DEVICE and FILE.

## LOGICAL-DEVICE class

The  ACSI  request  maps  to  an  MMS  GetNameList  request  as  specified  in  Table  34.  The GetNameList  object  class  shall  have  a  value  of  domain.  The  MMS  GetNameList  service,  if constrained by the negotiated mmsPDU size limitation, may segment the process by returning

a  subset  of  file  names  and  a  flag  (moreFollows)  indicating  the  need  to  request  the  next subset. The client shall then post another request, this time specifying the position in the list at which the server should continue with name retrieval. Due to this constraint, the mapping of the ACSI service is actually a sequence of GetNameList services (until moreFollows=FALSE).

The ACSI ServiceErrors are detailed in 8.1.3.4.2.4

Table 34 - Mapping of ACSI GetServerDirectory(LOGICAL DEVICE) to MMS

| GetServerDirectory parameters   | MMS service or parameter   | Constraint                                        |
|---------------------------------|----------------------------|---------------------------------------------------|
| Request                         | GetNameList-Request        |                                                   |
| ObjectClass = LOGICAL-DEVICE    | ObjectClass = DOMAIN       |                                                   |
|                                 | continueAfter = Identifier | Optional: Indentifier is the name of a MMS Domain |
| Response+                       | GetNameList-Response       |                                                   |
| Reference[0..n]                 | listOfIdentifier           |                                                   |
|                                 | moreFollow                 |                                                   |
| Response-                       |                            | See 8.1.3.4.2.4                                   |

## FILE class

The ACSI request maps to an MMS FileDirectory request as specified in Table 34. The MMS FileDirectory service, if constrained by the negotiated mmsPDU size limitation, may segment the process by returning a subset of file names and a flag (moreFollows) indicating the need to request the next subset. The Client shall then post another request, this time specifying the position  in  the  list  at  which  the  server  should  continue  with  name  retrieval.  Due  to  this constraint,  the  mapping  of the  ACSI service  is actually  a sequence  of FileDirectory services (until moreFollows=FALSE).

The  ACSI  ServiceErrors  shall  map  to  Error  Class/Error  Code  or  Reject  Code  as  detailed  in 8.1.3.4.6.1. The ACSI ServiceErrors are mapped to either MMS ServiceErrors or MMS Reject reasons. ACSI ServiceError values that do not appear in the table are not mapped.

If the Filename (for instance MMS FileSpecification) is not present in the FileDirectory.request, or if the wildcard '*' character is used, then the responding server shall return, at a minimum, the Filenames present in the root directory (additional files may also be returned).  The  wildcard  '*'  character  shall  not  be  combined  within  a  string  as  a  wildcard  for name  extension, but always as a single character and is therefore equivalent to a FileDirectory.request where filename is either empty, '/' or '\'.

For servers that have logical devices, 23.1 specifies the root directory. The names of the files returned shall be the filenames of the files present in the LD directory. For servers that have no logical devices (for instance possibly a file server), the root directory shall be a local issue.

See Table 35 for mapping of ACSI GetServerDirectory(FILE) to MMS.

Table 35 - Mapping of ACSI GetServerDirectory(FILE) to MMS

| GetServerDirectory parameters   | MMS service or parameter   | Constraint   |
|---------------------------------|----------------------------|--------------|
| Request                         | FileDirectory-Request      |              |
| ObjectClass = FILE              |                            |              |

| GetServerDirectory parameters   | MMS service or parameter   | Constraint                                             |
|---------------------------------|----------------------------|--------------------------------------------------------|
|                                 | continueAfter = FileName   | Optional: File is the name of a File in the FileSystem |
| Response+                       | FileDirectory-Response     |                                                        |
| Reference[0..n]                 | listOfDirectoryEntry       |                                                        |
|                                 | moreFollow                 |                                                        |
| Response-                       |                            | See 8.1.3.4.6.1                                        |

## 10  Association model

## 10.1 Association relation to communication profiles

There are two types of application associations specified in IEC 61850-7-2. These are:

- -two-party associations;
- -multicast associations.

There  are  several  communication  profiles  specified  in  this  document.  An  implementationclaiming conformance to any one of the given profiles shall implement the association model required for that profile, as defined in Table 36.

Table 36 - Association model versus communication profiles

| Communication profile   | ACSI association model(s) supported   |
|-------------------------|---------------------------------------|
| Client/server           | Two party                             |
| GSE Management          | Two party                             |
| GOOSE                   | Multicast                             |
| GSSE                    | Multicast                             |
| Time Sync               | Two party or multicast                |

## 10.2 Two party association model for client/server communication profile

## 10.2.1 Association mapping

The  client/server  profile  shall  map  the  ACSI  two  party  association  model  to  the  MMS environment as specified in ISO 9506-1.

NOTE 1 The MMS environment, as specified in ISO 9506-1, is brought into existence through the establishment of  a  single  application-to-application  association  that  is  created  and  maintained  via  a  connection-oriented communication profile.  The  addressing  and  procedures  for  this  may  be  found  in  ISO  9506-1.  However,  the  MMS environment consists, additionally, of the negotiation of application capabilities through the exchange of the MMS initiate service.

## AssociationID

The AssociationID shall be a local issue. However, there shall be a one-to-one correspondence between an AssociationID and an MMS environment, including negotiated parameters.

NOTE  2 Security,  authentication  is  a  future  work  item  and  is  pending  the  development  of  a  common  IEC Technical Committee 57 security mechanism. This mechanism may restrict the visibility of objects within the MMS Environment. These efforts are underway within IEC Technical Committee 57 Working Group 15.

## 10.2.2 Association services

## 10.2.2.1 Associate

The ACSI associate request service shall map directly to the MMS initiate request service as specified in Table 37.

The ACSI associate response service shall map directly to the MMS initiate response service.

The ACSI associate response - service shall map to the MMS initiate service result(-).

The ACSI ServiceErrors shall map to Error Class/Error Code as detailed in 8.1.3.4.2.1. ACSI ServiceError values that do not appear in the table are not mapped.

Table 37 - Mapping of ACSI Associate service to MMS

| Associate parameters       | MMS service or parameter         | Constraint      |
|----------------------------|----------------------------------|-----------------|
| Request                    | initiate-Request service         |                 |
| ServerAccessPointReference | Presentation Addresses           |                 |
| Authentication parameter   | ACSI AuthenticationValue         | Optional        |
| Response+                  | Initiate-Response service        |                 |
| AssociationId              | PresentationEndPoint             |                 |
| Result                     |                                  |                 |
| Response-                  | Initiate-ErrorPDU service        |                 |
| ServiceError               | ServiceError (ErrorClass, Error) | See 8.1.3.4.2.1 |

## 10.2.2.2 Abort

The ACSI abort request service shall map directly to the MMS abort request service.

The ACSI Abort Indication service shall map directly to the MMS abort indication. The reason code values shall be as defined in ISO 9506 (all parts).

## 10.2.2.3 Release

The ACSI release request service shall map directly to the MMS conclude request service as specified in Table 38.

The ACSI release response+ shall map directly to the MMS conclude response.

The  ACSI  release  response-  shall  map  directly  to  the  MMS  conclude  error.  The  ACSI ServiceErrors shall map  to Error Class/Error Code as detailed in 8.1.3.4.2.2. ACSI ServiceError values that do not appear in the table are not mapped.

Table 38 - Mapping of ACSI Release service to MMS

| Release parameters   | MMS service or parameter   | Constraint   |
|----------------------|----------------------------|--------------|
| Request              | Conclude-Request service   |              |
| AssociationId        |                            |              |
| Response+            | Conclude-Response service  |              |

| Release parameters   | MMS service or parameter         | Constraint      |
|----------------------|----------------------------------|-----------------|
| AssociationId        |                                  |                 |
| Result               |                                  |                 |
| Response-            | Conclude-ErrorPDU service        |                 |
| ServiceError         | ServiceError (ErrorClass, Error) | See 8.1.3.4.2.2 |

## 10.3 Two party association model for GSE management communication profile

Although  the  GSE  Management  communication  profile  does  not  make  use  of  multicast,  the association model shall be implemented consistent with the multicast association model.

## 10.4 Two party association model for time sync

Although the  SNTP protocol does not make use of MMS, it does behave as if it were a two party association model. Please refer to RFC 2030 for the specifics.

## 10.5 Multicast association model

The association model is specified as part of the various communication profiles.

## 11  Logical device model

The  ACSI  request  GetLogicalDeviceDirectory  maps  to  an  MMS  GetNameList  request.  The GetNameList  object  class  shall  have  a  value  of  NamedVariable  within  the  scope  of  a particular domain. The MMS GetNameList service, if constrained by the negotiated mmsPDU size  limitation,  may  segment  the  process  by  returning  a  subset  of  object  names  and  a  flag (moreFollows)  indicating  the  need  to  request  the  next  subset.  The  client  shall  then  post another  request,  this  time  specifying  the  position  in  the  list  at  which  the  server  should continue  with  name  retrieval.  Due  to  this  constraint,  the  mapping  of  the  ACSI  service  is actually a sequence of GetNameList services (until moreFollows=FALSE).

If  the  LDReference (e.g. the MMS Domain), in the GetLogicalDeviceDirectory does not exist within the scope of the Server, then a MMS Confirmed-ErrorPDU shall be returned. The MMS ServiceError, within the Confirmed-ErrorPDU shall be an access error whose value is 'objectnon-existent' (see 8.1.3.4.2.4).

If the requested Domain exists, but there are no objects of the requested ObjectClass, then a GetNameList-Response shall be sent. The GetNameList-Response shall indicate MoreFollows=FALSE and shall contain a NULL listOfIdentifier.

The  NamedVariable  objects  returned  may  contain  more  objects  than  solely  logical  nodes. Therefore,  the  MMS  ObjectName  will  need  to  be  filtered  by  the  application  using  the  MMS GetNameList-Request  on  the  client  side  based  upon  the  naming  standards  within  this document (e.g. a NamedVariable that has no '$' character).

## 12  Logical node model

## 12.1 GenLogicalNodeClass

An instance of an ACSI GenLogicalNodeClass shall be mapped to a single  MMS NamedVariable. The mapping algorithm shall be as specified in 7.3.

## 12.2 GenLogicalNodeClass attributes

## DataObject

The  ACSI  DataObject,  associated  with  an  instance  of  a  logical  node,  shall  appear  as  MMS named components within the NamedVariable's MMS TypeDescription.

## DataSets

The  ACSI  DataSet  shall  be  mapped  to  a  MMS  NamedVariableList  object.  If  the  DataSet  is within a logical node, then the name of the NamedVariableList object shall be constructed by concatenating  logical  node  name  and  DataSet  name  separated  by  a  '$'  character.  A DataSetRef  appearing  within  an  IEC 61850-7-2  data  object  shall  be  mapped  to  a  MMS variable  length  VISIBLE-STRING.  The  value  of  the  VISIBLE-STRING  shall  be  an  OBJECTREFERENCE as specified in 8.1.3.2.2.

BufferedReportControlBlocks

See 17.1.2.

UnbufferedReportControlBlocks

See 17.1.3.

LogControlBlocks

See 17.3.2.

SettingGroupControlBlock

See 16.

Log

The mapping of the IEC 61850-7-2 Log class shall be specified in 17.3.3.

GOOSEControlBlock

See 18.1.1.

GSSEControlBlock

See H.3.

MulticastSampledValueControlBlock

MulticastSampledValueControlBlock  shall  map  as  per  the  data  mapping  rules  within  the functional constraint MS.

UnicastSampledValueControlBlock

UnicastSampledValueControlBlock  shall  map  as  per  the  data  mapping  rules  within  the functional constraint US.

## 12.3 GenLogicalNodeClass services

## 12.3.1 GetLogicalNodeDirectory

The  GetLogicalNodeDirectory  service  shall  map  directly  to  the  GetNameList  MMS  service (see Table 39).

Table 39 - GetNameList classes for GetLogicalNodeDirectory service

| ACSI class being requested in GetLogicalNodeDirectory   | GetNameList service constraints   |
|---------------------------------------------------------|-----------------------------------|
| DataObject                                              | NamedVariable                     |
| DataSet                                                 | NamedVariableList                 |
| BufferedReportControlBlock                              | NamedVariable                     |

| ACSI class being requested in GetLogicalNodeDirectory   | GetNameList service constraints   |
|---------------------------------------------------------|-----------------------------------|
| UnbufferedReportControlBlock                            | NamedVariable                     |
| LogControlBlock                                         | NamedVariable                     |
| SettingGroupControlBlock                                | NamedVariable                     |
| Log                                                     | Journal                           |
| GooseControlBlock                                       | NamedVariable                     |
| GSSEControlBlock                                        | NamedVariable                     |
| MulticastSampledValueControlBlock                       | NamedVariable                     |
| UnicastSampledValueControlBlock                         | NamedVariable                     |

The  ACSI  request  maps  to  an  MMS  GetNameList  request  as  specified  in  Table  40.  The GetNameList  object  class  shall  have  a  value  as  specified  in  Table  39.  The  scope  of  the request  shall  be  the  scope  of  the  LogicalNode  (typically  within  the  scope  of  a  particular domain).  The  MMS  GetNameList  service,  if  constrained  by  the  negotiated  mmsPDU  size limitation,  may  segment  the  process  by  returning  a  subset  of  object  names  and  a  flag (moreFollows)  indicating  the  need  to  request  the  next  subset.  The  client  shall  then  post another  request,  this  time  specifying  the  position  in  the  list  at  which  the  server  should continue  with  name  retrieval.  Due  to  this  constraint,  the  mapping  of  the  ACSI  service  is actually a sequence of GetNameList services (until moreFollows=FALSE).

The ACSI Response- maps per 8.1.3.4.2.4.

Table 40 - Mapping of ACSI GetLogicalNodeDirectory(DataObject) service to MMS

| GetLogicalNodeDirectory parameters   | MMS service or parameter                     | Constraint             |
|--------------------------------------|----------------------------------------------|------------------------|
| Request                              | GetNameList request service                  |                        |
|                                      | ObjectClass = NamedVariable                  |                        |
| LDName                               | objectScope = domainSpecific MMS Domain Name | Maps to MMS Identifier |
|                                      | continueAfter = Identifier                   |                        |
| Response+                            | GetNameList service                          |                        |
| Reference[1..n]                      | listOfIdentifier                             |                        |
|                                      | moreFollows                                  |                        |
| Response-                            |                                              | See 8.1.3.4.2.4        |

## 12.3.2 GetAllDataValues

## 12.3.2.1 Request

The ACSI request shall map to an MMS read request as specified in Table 41. The mapping of the ACSI LNReference parameter shall be as per 7.3.2.

If  the  ACSI  request  contains  a  functional  constraint  parameter,  the  read  request  Variable AccessSpecification  shall  specify  alternateAccess.  The  accessSelection  of  the  alternate access specification shall specify component. The value of the component shall be the value of the functional constraint being specified.

NOTE The access to all values of a particular logical node may also be obtained through the use of a single MMS named variable, with no alternate access. The name of the variable would be &lt;LogicalNodeName&gt;.

## 12.3.2.2 Response+

The ACSI GetAllDataValues response+ maps to a MMS  ReadResponse where the AccessResult returns MMS data.

The  ACSI  GetAllDataValues  response+  parameter  of  DataAttributeReference  is  not  mapped nor supported within this SCSM.

The  DataAttributeValue(s)  shall  be  mapped  to  the  MMS  AccessResult  of  the  MMS  read response. There shall be only 1 AccessResult returned.

## 12.3.2.3 Response-

The ACSI GetAllDataValues responseshall map to a MMS  read response where AccessResult indicates failure. Table 41 defines the mappings.

Table 41 - Mapping of ACSI GetAllDataValues service to MMS

| GetAllDataValues parameters   | MMS service or parameter    | Constraint                                                     |
|-------------------------------|-----------------------------|----------------------------------------------------------------|
| Request                       | Read request service        |                                                                |
| LNReference                   | variableAccessSpecification | Maps to a 8-1VARSPEC                                           |
| FunctionalConstraint[0..1]    |                             | If exists, it shall be part of the variableAccessSpecification |
| Response+                     | Read response service       |                                                                |
| LNReference                   | variableAccessSpecification | Optional in MMS                                                |
| DataAttributeReference[1..n]  |                             |                                                                |
| DataAttributeValue[1..n]      | listOfAccessResult          |                                                                |
| Response-                     |                             | See 8.1.3.4.3.2                                                |

## 13  DataObject, DataAttribute, SubDataAttribute model

## 13.1 GenDataObjectClass

Instances  of  IEC 61850-7-2  GenDataObjectClass  shall  be  mapped  to  an  IEC 61850-8-1 VARSPEC as specified in 7.3.1.

Functionally Constrained Data (FCD)

An ACSI FCD is mapped as specified in 7.3.1.

## 13.2 GenDataAttributeClass

Instances  of  IEC 61850-7-2  GenDataAttributeClass  shall  be  mapped  to  an  IEC 61850-8-1 VARSPEC as specified in 7.3.1.

Functionally Constrained Data Attribute (FCDA)

An  ACSI  FCDA  is  a  special  case  of  the  mapping  specified  in  7.3.1.  The  differentiation between an FCD and a FCDA is that a FCDA is specified as nesting one level below the FCD. Once mapped to MMS, the FCDA is identical and has the same IEC 61850-8-1 VARSPEC as a DataAttribute access.

## 13.3 GenSubDataAttributeClass

Instances of IEC 61850-7-2 GenSubDataAttributeClass shall be mapped to an IEC 61850-8-1 VARSPEC as specified in 7.3.1.

Functionally Constrained Data Attribute (FCDA)

An  ACSI  FCDA  is  a  special  case  of  the  mapping  specified  in  7.3.1.  The  differentiation between an FCD and a FCDA is that a FCDA is specified as nesting one level below the FCD. Once mapped to MMS, the FCDA is identical and has the same IEC 61850-8-1 VARSPEC as a SubDataAttribute access.

## 13.4 GenDataObjectClass services

## 13.4.1 GetDataValues

The ACSI GetDataValues service shall be mapped to the MMS read service. The mapping of the ACSI service parameters shall be as defined in Table 42.

Table 42 - Mapping of GetDataValues service parameters

| GetDataValues parameters   | MMS service or parameter    | Constraint           |
|----------------------------|-----------------------------|----------------------|
| Request                    | Read request service        |                      |
| Reference                  | variableAccessSpecification | Maps to a 8-1VARSPEC |
| Response+                  | Read response service       |                      |
| DataAttributeValue[1..n]   | listOfAccessResult          |                      |
| Response-                  |                             | See 8.1.3.4.4.1      |

## 13.4.2 SetDataValues

The ACSI SetDataValues service shall be mapped to the MMS Write service. The mapping of the ACSI service parameters shall be as defined in Table 43.

Table 43 - Mapping of SetDataValues service parameters

| SetDataValues service parameters   | MMS service or parameter    | Constraint           |
|------------------------------------|-----------------------------|----------------------|
| Request                            | Write request service       |                      |
| Reference                          | variableAccessSpecification | Mapped to 8-1VARSPEC |
| DataAttributeValue[1..n]           | listOfData                  |                      |
| Response+                          | Write response service      |                      |
|                                    | Sequence of success         |                      |
| Response-                          |                             | See 8.1.3.4.4.2      |

## 13.4.3 GetDataDirectory

The ACSI GetDataDirectory service shall be mapped to the MMS GetVariableAccessAttributes service. The mapping of the ACSI service parameters shall be as defined in Table 44.

Table 44 - Mapping of GetDataDirectory service parameters

| GetDataDirectory service parameters                | MMS service or parameter             | Constraint                                          |
|----------------------------------------------------|--------------------------------------|-----------------------------------------------------|
| Request                                            | GetVariableAccessAttributes request  |                                                     |
| DataObjectReference                                | Name                                 | The name is created from the reference as per 7.3.2 |
| Response+                                          | GetVariableAccessAttributes Response |                                                     |
| SubDataObjectName[0..n] or DataAttributeName[1..n] | typeDescription                      |                                                     |
| Response-                                          |                                      | See 8.1.3.4.4.3                                     |

## 13.4.4 GetDataDefinition

This service shall be the same as GetDataDirectory (see 13.4.3).

## 14  Data set class model

## 14.1 Data set class

An IEC 61850-7-2 data set shall be mapped to a MMS NamedVariableList.

## 14.2 Data set attributes

## DSName

The  IEC 61850-7-2  DataSetName  attribute  shall  be  mapped  to  the  MMS  variable  list  name attribute of a named variable list object.

## DSRef

The  IEC 61850-7-2  DSRef  attribute  shall  be  mapped  to  the  ObjectName  of  an  MMS NameVariableList.

## DSMemberRef

The  list  of  DSMemberRef  shall  be  a  list  of  ACSI  Functionally  Constrained  Data  (FCD)  or  a Functionally Constrained Data Attribute (FCDA). See 13.4 for the mapping of FCD.

## 14.3 Data set services

## 14.3.1 GetDataSetValues

The ACSI GetDataSetValues service shall be mapped to the MMS read service. The mapping of the ACSI service parameters shall be as defined in Table 45.

Table 45 - Mapping of GetDataSetValues service parameters

| GetDataSetValues service parameters   | MMS service or parameter    | Constraint                               |
|---------------------------------------|-----------------------------|------------------------------------------|
| Request                               | Read request service        |                                          |
|                                       | specificationWithResult     | Shall be TRUE                            |
| DataSetReference                      | variableAccessSpecification | Shall be constrained to variableListName |

| GetDataSetValues service parameters   | MMS service or parameter   | Constraint      |
|---------------------------------------|----------------------------|-----------------|
| Response+                             | Read response service      |                 |
| DataSetReference                      |                            | Is not mapped   |
| DataAttributeValue[1..n]              | listOfAccessResult         |                 |
| Response-                             |                            | See 8.1.3.4.3.2 |

The Response+ shall return a listOfAccessResults. The values contained within this list shall indicate  the  success  or  failure  of  the  MMS  V-Get  function.  Note,  this  means  that  some AccessResults may return success while others return failure.

The Response- is defined in clause 8.1.3.4.3.2.

## 14.3.2 SetDataSetValues

The ACSI SetDataSetValues shall be mapped to the MMS write service. The mapping of the ACSI service parameters shall be as defined in Table 46.

Table 46 - Mapping of SetDataSetValues service parameters

| SetDataSetValues parameters   | MMS service or parameter    | Constraint                               |
|-------------------------------|-----------------------------|------------------------------------------|
| Request                       | Write request service       |                                          |
| DataSetReference              | variableAccessSpecification | Shall be constrained to variableListName |
| DataAttributeValue[1..n]      | listOfData                  |                                          |
| Response+                     | Write response service      |                                          |
| Result                        | success                     |                                          |
| Response-                     |                             | See 8.1.3.4.3.3                          |

## 14.3.3 CreateDataSet

The  ACSI  CreateDataSet  service  shall  be  mapped  to  the  MMS  DefineNamedVariableList Service. The mapping of the ACSI service parameters shall be as defined in Table 47 and the service error mapping shall be as defined in 8.1.2.4.3.4.

There are two types of  DataSets specified  in  IEC 61850-7-2. These  are  persistent and nonpersistent.  The  persistent  DataSet  shall  be  mapped  to  a  MMS  NamedVariableList  whose scope  is  either  VMD-SCOPE  or  DOMAIN-SPECIFIC  SCOPE.  The  non-persistent  DataSet shall be mapped to an ASSOCIATION-SPECIFIC MMS NamedVariableList.

Table 47 - Mapping of CreateDataSet service parameters

| CreateDataSet parameters   | MMS service or parameter                 | Constraint   |
|----------------------------|------------------------------------------|--------------|
| Request                    | DefineNamedVariableList request service  |              |
| DataSetReference           | variableListName                         |              |
| DSMemberRef[1..n]          | listOfVariable                           |              |
| Response+                  | DefineNamedVariableList response service |              |

| CreateDataSet parameters   | MMS service or parameter   | Constraint      |
|----------------------------|----------------------------|-----------------|
| Result                     |                            |                 |
| Response-                  |                            | See 8.1.3.4.3.4 |

## 14.3.4 DeleteDataSet

The  ACSI  DeleteDataSet  service  shall  be  mapped  to  the  MMS  DeleteNamedVariableList service. The mapping of the ACSI service parameters shall be as defined in Table 48 and in 8.1.3.4.3.6.

Table 48 - Mapping of DeleteDataSet service parameters

| DeleteDataSet parameters   | MMS service or parameter                 | Constraint    |
|----------------------------|------------------------------------------|---------------|
| Request                    | DeleteNamedVariableList request service  |               |
| DataSetReference           | listOfVariableListName                   |               |
| Response+                  | DeleteNamedVariableList response service |               |
|                            | numberDeleted                            |               |
| Response -                 |                                          | See 8.1.3.4.6 |

## 14.3.5 GetDataSetDirectory

The ACSI GetDataSetDirectory service shall be mapped to the MMS GetNamedVariableListAttributes  service.  The  mapping  of  the  ACSI  service  parameters  shall be as defined in Table 49.

Table 49 - Mapping of GetDataSetDirectory service parameters

| GetDataSetDirectory parameter   | MMS service or parameter                        | Constraint                                                                                                                                                       |
|---------------------------------|-------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Request                         | GetNamedVariableListAttributes request service  |                                                                                                                                                                  |
| DataSetReference                | variableListName                                | variableAccessSpecification shall be constrained to a variableListName. variableListName ObjectName shall specify the scope and name of the named variable list. |
| Response+                       | GetNamedVariableListAttributes response service |                                                                                                                                                                  |
| DSMemberRef[1..n]               | listOfVariable                                  |                                                                                                                                                                  |
| Response-                       |                                                 | See 8.1.3.4.3.5                                                                                                                                                  |

## 15  ServiceTracking model

## 15.1 General

The  ServiceTracking  model  maps  directly  to  a  specialization  of  data.  The  following  clause specifies the mapping of the different CDCs.

It  is  important to note that the data attribute of type object reference are mapped to VISIBLE STRING 129 and shall contain the ACSI object reference as specified in 61850-7-2 and shall not contain the MMS object address.

## 15.2 Common Service Tracking - CST

The mapping of the CDC CST shall follow the definition specified in Table 50.

Table 50 - Mapping of CDC CST to MMS type definition

| ACSI component name   | MMS named component name   | MMS type         | Comment                                                                               |
|-----------------------|----------------------------|------------------|---------------------------------------------------------------------------------------|
| objRef                | objRef                     | Object Reference | See 8.1.3.2.3. Contains the ACSI object reference of the object that is being tracked |
| serviceType           | serviceType                | Enumerated       | See 8.1.2.2 and Table 51                                                              |
| errorCode             | errorCode                  | Enumerated       | See 8.1.2.2 and Table 52                                                              |
| originatorID          | originatorID               | Octet-string     | See 8.1.2.4                                                                           |
| t                     | t                          | TimeStamp        | See 8.1.3.7                                                                           |
| d                     | d                          | Visible-string   | See 8.1.2.5                                                                           |
| dU                    | dU                         | Unicode-string   | See 8.1.2.6                                                                           |
| cdcNs                 | cdcNs                      | Visible-string   | See 8.1.2.5                                                                           |
| cdcName               | cdcName                    | Visible-string   | See 8.1.2.5                                                                           |
| dataNs                | dataNs                     | Visible-string   | See 8.1.2.5                                                                           |

See Table 51 for mapping of ACSI ServiceType values.

Table 51 - Mapping of ACSI ServiceType values

| ACSI value                |   MMS value |
|---------------------------|-------------|
| Unknown                   |           0 |
| Associate                 |           1 |
| Abort                     |           2 |
| Release                   |           3 |
| GetServerDirectory        |           4 |
| GetLogicalDeviceDirectory |           5 |
| GetAllDataVaues           |           6 |
| GetDataValues             |           7 |
| SetDataValues             |           8 |
| GetDataDirectory          |           9 |
| GetDataDefinition         |          10 |
| GetDataSetValues          |          11 |
| SetDataSetValues          |          12 |
| CreateDataSet             |          13 |
| DeleteDataSet             |          14 |

| ACSI value             |   MMS value |
|------------------------|-------------|
| GetDataSetDirectory    |          15 |
| SelectActiveSG         |          16 |
| SelectEditSG           |          17 |
| SetEditSGValue         |          18 |
| ConfirmEditSGValues    |          19 |
| GetEditSGValue         |          20 |
| GetSGCBValues          |          21 |
| Report                 |          22 |
| GetBRCBValues          |          23 |
| SetBRCBValues          |          24 |
| GetURCBValues          |          25 |
| SetURCBValues          |          26 |
| GetLCBValues           |          27 |
| SetLCBValues           |          28 |
| QueryLogByTime         |          29 |
| QueryLogAfter          |          30 |
| GetLogStatusValues     |          31 |
| SendGOOSEMessage       |          32 |
| GetGoCBValues          |          33 |
| SetGoCBValues          |          34 |
| GetGoReference         |          35 |
| GetGOOSEElementNumber  |          36 |
| SendMSVMessage         |          37 |
| GetMSVCBValues         |          38 |
| SetMSVCBValues         |          39 |
| SendUSVMessage         |          40 |
| GetUSVCBValues         |          41 |
| SetUSVCBValues         |          42 |
| Select                 |          43 |
| SelectWithValue        |          44 |
| Cancel                 |          45 |
| Operate                |          46 |
| CommandTermination     |          47 |
| TimeActivatedOperate   |          48 |
| GetFile                |          49 |
| SetFile                |          50 |
| DeleteFile             |          51 |
| GetFileAttributeValues |          52 |
| TimeSynchronization    |          53 |
| InternalChangeUnknown  |          54 |

See Table 52 for mapping of ACSI ServiceError values.

Table 52 - Mapping of ACSI ServiceError values

| ACSI value                              |   MMS value |
|-----------------------------------------|-------------|
| no-error                                |           0 |
| instance-not-available                  |           1 |
| instance-in-use                         |           2 |
| access-violation                        |           3 |
| access-not-allowed-in-current-state     |           4 |
| parameter-value-inappropriate           |           5 |
| parameter-value-inconsistent            |           6 |
| class-not-supported                     |           7 |
| instance-locked-by-other-client         |           8 |
| control-must-be-selected                |           9 |
| type-conflict                           |          10 |
| failed-due-to-communications-constraint |          11 |
| failed-due-to-server-constraint         |          12 |

## 15.3 Mapping of the Buffered Report Tracking Service - BTS

The mapping of the CDC BTS shall follow the definition specified in Table 53.

Table 53 - Mapping of CDC BTS  to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                            |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 |
| Specific to the BTS                                                | Specific to the BTS                                                | Specific to the BTS                                                | Specific to the BTS                                                |
| rptID                                                              | rptID                                                              | See 8.1.2.5                                                        | May not be written when RptEna=TRUE                                |
| rptEna                                                             | rptEna                                                             | Boolean                                                            |                                                                    |
| datSet                                                             | datSet                                                             | See 8.1.3.2.3                                                      | May not be written when RptEna=TRUE                                |
| confRev                                                            | confRev                                                            | Unsigned                                                           | May not be written                                                 |
| optFlds                                                            | optFlds                                                            | See Table 62                                                       | May not be written when RptEna=TRUE                                |
| bufTm                                                              | bufTm                                                              | Unsigned                                                           | May not be written when RptEna=TRUE                                |
| sqNum                                                              | sqNum                                                              | Unsigned                                                           |                                                                    |
| trgOps                                                             | trgOps                                                             | See 8.1.3.9                                                        | May not be written when RptEna=TRUE                                |
| intgPd                                                             | intgPd                                                             | Unsigned                                                           | May not be written when RptEna=TRUE                                |
| gi                                                                 | gi                                                                 | Boolean                                                            |                                                                    |
| purgeBuf                                                           | purgeBuf                                                           | Boolean                                                            | May not be written when RptEna=TRUE                                |
| entryID                                                            | entryID                                                            | See 8.1.3.5                                                        | May not be written when RptEna=TRUE                                |
| timeOfEntry                                                        | timeofEntry                                                        | EntryTime                                                          | May not be written                                                 |
| resvTms                                                            | resvTms                                                            | Unsigned                                                           | May not be written when RptEna=TRUE                                |
| owner                                                              | owner                                                              | Octet-string                                                       | May not be written                                                 |

## 15.4 Mapping of the Unbuffered Report Tracking Service - UTS

The mapping of the CDC UTS shall follow the definition specified in Table 54.

Table 54 - Mapping of CDC UTS to MMS type definition

| ACSI component name                                                | ACSI component name                                                | MMS named component name                                           | MMS named component name                                           | MMS type Comment                                                                               |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|------------------------------------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50                             |
| Specific to the UTS                                                | Specific to the UTS                                                | Specific to the UTS                                                | Specific to the UTS                                                | Specific to the UTS                                                                            |
| rptID                                                              | rptID                                                              | rptID                                                              | See 8.1.2.5                                                        | May not be written when RptEna=TRUE                                                            |
| rptEna                                                             | rptEna                                                             | rptEna                                                             | Boolean                                                            |                                                                                                |
| resv                                                               | resv                                                               | resv                                                               | Boolean                                                            | May not be written when RptEna=TRUE                                                            |
| datSet                                                             | datSet                                                             | datSet                                                             | See 8.1.3.2.3                                                      | May not be written when RptEna=TRUE                                                            |
| confRev                                                            | confRev                                                            | confRev                                                            | Unsigned                                                           | May not be written                                                                             |
| optFlds                                                            | optFlds                                                            | optFlds                                                            | See Table 62                                                       | May not be written when RptEna=TRUE The values of buffer-overflow and entryID shall be ignored |
| bufTm                                                              | bufTm                                                              | bufTm                                                              | Unsigned                                                           | May not be written when RptEna=TRUE                                                            |
| sqNum                                                              | sqNum                                                              | sqNum                                                              | Unsigned                                                           | May not be written                                                                             |
| trgOps                                                             | trgOps                                                             | trgOps                                                             | See 8.1.3.9                                                        | May not be written when RptEna=TRUE                                                            |
| intgPd                                                             | intgPd                                                             | intgPd                                                             | Unsigned                                                           | May not be written when RptEna=TRUE                                                            |
| gi                                                                 | gi                                                                 | gi                                                                 | Boolean                                                            |                                                                                                |
| owner                                                              | owner                                                              | owner                                                              | Octet-string                                                       | See 17.1.2                                                                                     |

## 15.5 Mapping of the Log Control Block Tracking Service Tracking - LTS

The mapping of the CDC LTS shall follow the definition specified in Table 55.

Table 55 - Mapping of CDC LTS to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                                     |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|-----------------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50          |
| Specific to the LTS                                                | Specific to the LTS                                                | Specific to the LTS                                                | Specific to the LTS                                                         |
| logEna                                                             | logEna                                                             | Boolean                                                            | See 8.1.1                                                                   |
| logRef                                                             | logRef                                                             | ObjectReference                                                    | See 8.1.3.2.3                                                               |
| datSet                                                             | datSet                                                             | ObjectReference                                                    | See 8.1.3.2.3                                                               |
|                                                                    | oldEntrTm                                                          | See 8.1.3.8                                                        | Introduced with the mapping of the LCB in IEC 61850-8-1                     |
|                                                                    | newEntrTm                                                          | See 8.1.3.8                                                        | Introduced with the mapping of the LCB in IEC 61850-8-1                     |
|                                                                    | oldEnt                                                             | See 8.1.3.5                                                        | Introduced with the mapping of the LCB in IEC 61850-8-1                     |
|                                                                    | newEnt                                                             | See 8.1.3.5                                                        | Introduced with the mapping of the LCB in IEC 61850-8-1                     |
| optFlds                                                            |                                                                    |                                                                    | Not mapped. This Clause forces the reasonCodes to always appear in the Log. |
| trgOps                                                             | trgOps                                                             | See 8.1.3.9                                                        |                                                                             |
| intgPd                                                             | intgPd                                                             | See 8.1.1                                                          |                                                                             |

## 15.6 Mapping of the Log Tracking Service - OTS

The mapping of the CDC OTS is already covered with the mapping of the LTS CDC due to the mapping of the LOG model defined in 17.3.4.

## 15.7 Mapping of the GOOSE Control Block Tracking Service - GTS

The mapping of the CDC GTS shall follow the definition specified in Table 56.

Table 56 - Mapping of CDC GTS to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                                                                                                             |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50                                                                                  |
| Specific to the GTS                                                | Specific to the GTS                                                | Specific to the GTS                                                | Specific to the GTS                                                                                                                                 |
| goEna                                                              | goEna                                                              | Boolean                                                            |                                                                                                                                                     |
| goID                                                               | goID                                                               | ObjectReference                                                    | See 8.1.3.2.3                                                                                                                                       |
| datSet                                                             | datSet                                                             | ObjectReference                                                    | See 8.1.3.2.3 The value of this component shall be of the format of ObjectReference and shall be limited to VMD or domain scoped NamedVariableLists |
| confRev                                                            | confRev                                                            | Unsigned                                                           |                                                                                                                                                     |
| ndsCom                                                             | ndsCom                                                             | Boolean                                                            |                                                                                                                                                     |
| dstAddress                                                         | dstAddress                                                         | PHYCOMADDR                                                         |                                                                                                                                                     |
|                                                                    | minTime                                                            | Unsigned                                                           | Introduced with the mapping of the GoCB in IEC 61850-8-1                                                                                            |
|                                                                    | maxTime                                                            | Unsigned                                                           | Introduced with the mapping of the GoCB in IEC 61850-8-1                                                                                            |
|                                                                    | fixedOffs                                                          | Boolean                                                            | Introduced with the mapping of the GoCB in IEC 61850-8-1                                                                                            |

## 15.8 Mapping of the Setting Group Control Block Tracking Service - STS

The mapping of the CDC STS shall follow the definition specified in Table 57.

Table 57 - Mapping of CDC STS to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                            |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 |
| Specific to the STS                                                | Specific to the STS                                                | Specific to the STS                                                | Specific to the STS                                                |
| numOfSG                                                            | numOfSG                                                            | INT8U                                                              |                                                                    |
| actSG                                                              | actSG                                                              | INT8U                                                              |                                                                    |
| editSG                                                             | editSG                                                             | INT8U                                                              |                                                                    |
| cnfEdit                                                            | cnfEdit                                                            | Boolean                                                            |                                                                    |
| lActTm                                                             | lActTm                                                             | See 8.1.3.7                                                        |                                                                    |
| resvTms                                                            | resvTms                                                            | INT16U                                                             |                                                                    |

## 15.9 Mapping of the tracking service for MSVCB control block - MTS

The mapping of the CDC MTS shall follow the definition specified in Table 58.

Table 58 - Mapping of CDC MTS to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                            |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 |
| Specific to the MTS                                                | Specific to the MTS                                                | Specific to the MTS                                                | Specific to the MTS                                                |
| svEna                                                              | svEna                                                              | Boolean                                                            | see its definition in IEC 61850-9-2                                |
| msvID                                                              | msvID                                                              | VISIBLE STRING                                                     | see its definition in IEC 61850-9-2                                |
| datSet                                                             | datSet                                                             | ObjectReference                                                    | see its definition in IEC 61850-9-2                                |
| confRev                                                            | confRef                                                            | Unisgned                                                           | see its definition in IEC 61850-9-2                                |
| smpRate                                                            | smpRate                                                            | Unsigned                                                           | see its definition in IEC 61850-9-2                                |
| optFlds                                                            | optFlds                                                            | Bit string                                                         | see its definition in IEC 61850-9-2                                |
| smpMod                                                             | smpMod                                                             | Enumerated                                                         | see its definition in IEC 61850-9-2                                |
| dstAddress                                                         | dstAddress                                                         | PHYCOMADDR                                                         | see its definition in IEC 61850-9-2                                |
| noASDU                                                             | noASDU                                                             | Unsigned                                                           | see its definition in IEC 61850-9-2                                |

## 15.10 Mapping of the tracking service of the USVCB control block - NTS

The mapping of the CDC NTS shall follow the definition specified in Table 59.

Table 59 - Mapping of CDC NTS to MMS type definition

| ACSI component name                                                | MMS named component name                                           | MMS type                                                           | Comment                                                            |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
| Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 | Shall inherit all the MMS components of the CST CDC - see Table 50 |
| Specific to the NTS                                                | Specific to the NTS                                                | Specific to the NTS                                                | Specific to the NTS                                                |
| svEna                                                              | svEna                                                              | Boolean                                                            | see its definition in IEC 61850-9-2                                |
|                                                                    | resv                                                               | Boolean                                                            | see its definition in IEC 61850-9-2                                |
| usvID                                                              | usvID                                                              | VISIBLE STRING                                                     | see its definition in IEC 61850-9-2                                |
| datSet                                                             | datSet                                                             | ObjectReference                                                    | see its definition in IEC 61850-9-2                                |
| confRev                                                            | confRef                                                            | Unsigned                                                           | see its definition in IEC 61850-9-2                                |
| smpRate                                                            | smpRate                                                            | Unsigned                                                           | see its definition in IEC 61850-9-2                                |
| optFlds                                                            | optFlds                                                            | Bit string                                                         | see its definition in IEC 61850-9-2                                |
| smpMod                                                             | smpMod                                                             | Enumerated                                                         | see its definition in IEC 61850-9-2                                |
| dstAddress                                                         | dstAddress                                                         | PHYCOMADDR                                                         | see its definition in IEC 61850-9-2                                |
| noASDU                                                             | noASDU                                                             | Unsigned                                                           | see its definition in IEC 61850-9-2                                |

## 16  Setting group control class model

## 16.1 Setting group control block definition

An implementation claiming support for this model shall  declare,  in  its  PIXIT,  the  number  of setting  groups  supported  by  each  logical  device.  This  declaration  indicates  that  the  PIXIT specified  number  of  setting  group  value  sets  shall  be  maintained  in  a  non-volatile  fashion (e.g. persistent between power-cycles).

The value of EditSG, upon power-up, shall be 0.

There shall be up to one Setting Group Control Block (SGCB) within a LogicalDevice.

The  mapping  of  the  SGCB  class  definition  shall  be  as  a  MMS  named  component  within  an instance of a logical node LLN0 within the functional constraint SP. The MMS structure type representing the SGCB shall be of the type defined in Table 61.

See Table 60 for mapping of SGCB to MMS type definition.

Table 60 - Mapping of SGCB to MMS type definition

| ACSI component name   | MMS named component name   | MMS type    | Comment   |
|-----------------------|----------------------------|-------------|-----------|
| NumOfSG               | NumOfSG                    | INT8U       |           |
| ActSG                 | ActSG                      | INT8U       |           |
| EditSG                | EditSG                     | INT8U       |           |
| CnfEdit               | CnfEdit                    | Boolean     |           |
| LActTm                | LActTm                     | See 8.1.3.7 |           |
| ResvTms               | ResvTms                    | INT16U      |           |

## 16.2 Setting group control class services

## 16.2.1 SelectActiveSG

This service is a specialization of the SetDataValues service (see 13.4.2). The value of ActSG shall be set. The ACSI ServiceError shall map as defined in 8.1.3.4.4.2.

## 16.2.2 SelectEditSG

This  service  is  a  specialization  of  the  SetDataValues  service  (see  13.4.2).  The  value  of EditSG shall be set. The ACSI ServiceError shall map as defined in 8.1.3.4.4.2.

## 16.2.3 SetEditSGValue

This ACSI service is mapped to a MMS write service of the desired values. Prior to execution of this service, the  appropriate  edit  group  needs  to  be  selected  through the use  of SelectEditSG service.

A  value  that  has  been  successfully  written  shall  be  non-volatile  as  part  of  the  setting  group set.

## 16.2.4 ConfirmEditSGValues

This  service  is  a  specialization  of  the  SetDataValues  service  (see  13.4.2).  The  value  of CnfEdit shall be set TRUE. The ACSI ServiceError shall map as defined in 8.1.3.4.4.2.

The  effect  of  when  and  how  the  non-volatile  storage  is  updated  is  a  local  issue.  The methodology shall  be  documented  in  the  PIXIT.  The  value  of  CnfEdit  shall  return  to  FALSE once the storage is completed.

16.2.5

GetEditSGValue

This ACSI service is mapped to a MMS read of the desired values. Prior to execution of this service, the appropriate edit group and/or active group need to be selected through the use of SelectEditSG or SelectActiveSG service.

## 16.2.6 GetSGCBValues

This service is a specialization of the GetDataValues service (see 13.4.1).

## 17  Reporting and logging class model

## 17.1 Report model - Report control blocks

## 17.1.1 Functional Constraint for Report Control Blocks

Instances  of  the  buffered  report  control  block  shall  be  of  the  FC  'BR'.  Instances  of  the unbuffered report control block shall be of the FC 'RP'.

## 17.1.2 Buffered report control block

The  mapping  of  the  BRCB  class  definition  shall  be  as  a  MMS  named  component  within  an instance  of  a  logical  node.  The  MMS  structure  type  representing  the  BRCB  shall  be  of  the type defined in Table 61.

Table 61 - Mapping of BRCB to MMS type definition

| ACSI component name   | MMS named component name   | MMS type      | Comment                             |
|-----------------------|----------------------------|---------------|-------------------------------------|
| RptID                 | RptID                      | See 8.1.2.5   | May not be written when RptEna=TRUE |
| RptEna                | RptEna                     | Boolean       |                                     |
| DatSet                | DatSet                     | See 8.1.3.2.2 | May not be written when RptEna=TRUE |
| ConfRev               | ConfRev                    | Unsigned      | May not be written                  |
| OptFlds               | OptFlds                    | See Table 62  | May not be written when RptEna=TRUE |
| BufTm                 | BufTm                      | Unsigned      | May not be written when RptEna=TRUE |
| SqNum                 | SqNum                      | Unsigned      | May not be written                  |
| TrgOps                | TrgOps                     | See 8.1.3.9   | May not be written when RptEna=TRUE |
| IntgPd                | IntgPd                     | Unsigned      | May not be written when RptEna=TRUE |
| GI                    | GI                         | Boolean       |                                     |
| PurgeBuf              | PurgeBuf                   | Boolean       | May not be written when RptEna=TRUE |
| EntryID               | EntryID                    | See 8.1.3.5   | May not be written when RptEna=TRUE |
| TimeOfEntry           | TimeofEntry                | EntryTime     | May not be written                  |
| ResvTms               | ResvTms                    | Unsigned      | May not be written when RptEna=TRUE |
| Owner                 | Owner                      | Octet-string  |                                     |

A  write  of  a  change  of  value  to  RptID,  DatSet,  BufTm,  TrgOps,  IntgPd,  or  PurgeBuf  shall execute the PurgeBuf procedure described in IEC 61850-7-2.

The  naming  of  instances  of  a  BRCB  shall  be  controlled  by  the  IEC 61850-6  RCB  attribute 'indexed':

- -If  the  IEC 61850-6  RCB  attribute  "indexed"  is  TRUE,  the  BRCB  instance  numbering shall  start  with  01  and  progress  through  99.  Two  digits  of  instance  numbering  is mandatory. For instance, the SCL &lt;RCB name='myRcb' indexed='true'&gt; lead to MMS

Named  Components  myRCB01,  myRCB02,  ….myRcbXX  where  XX  represents  the attribute max of the SCL subElement RptEnabled of the given RCB.

- -If  the  IEC 61850-6  RCB  attribute  "indexed"  is  FALSE,  the  BRCB  instance  shall  be without  additional  instance  number.  For  instance,  the  SCL  &lt;RCB  name='myRcb' indexed='false'&gt; lead to an MMS Named Components myRCB.

## RptEna

A V-Put of RptEna shall fail if the value of DatSet is NULL.

## DatSet

A  V-Put  of  a  DataSet  that  does  not  exist  shall  fail  unless  the  value  is  NULL.  The  value  of NULL shall indicate that there is no DataSet.

## OptFlds

OptFlds shall be mapped to an MMS BITSTRING according to Table 62.

Table 62 - Mapping of OptFlds within Bitstring

| ACSI value of BRCState   |   MMS bit position |
|--------------------------|--------------------|
| Reserved                 |                  0 |
| sequence-number          |                  1 |
| report-time-stamp        |                  2 |
| reason-for-inclusion     |                  3 |
| data-set-name            |                  4 |
| data-reference           |                  5 |
| buffer-overflow          |                  6 |
| entryID                  |                  7 |
| conf-revision            |                  8 |
| segmentation             |                  9 |

The segmentation bit is reserved in order to keep OptFlds and ReportedOptFlds in alignment.

## Owner

A V-Get of Owner shall return the ip address of the application entity that reserved the report control  block.  There  are  two  kinds  of  report  control  block  owners:  the  preconfigured  owner and the online owner. In case the report control block has been preconfigured within the SCL station file and associated to a dedicated ClientLN SCL element, then a V-Get of Owner shall return the ip address of the client for which it has been configured, even if the ClientLN is not in the same ip domain and will connect to the Server over an IP-Gateway.

In case the report control block has been preconfigured without an association to a dedicated ClientLN SCL element, or the BRCB has been instantiated for a dynamic reporting client, then a V-Get of the Owner returns an empty-string.

Any reserved report  control  block  returns  the  ip  adress  of  the  Client  in  case  the  Client  that reserved it is in the same ip domain, otherwise it returns the ip adress at the IP-Gateway over which the client has connect to the server.

NOTE 1 IEC 61850-7-2 defines an association of a report control block with a set of cooperating clients. However, the  IEC61850-6  SCL  does  not  support  up  to  now  the  concept  of  a  set  of  cooperating  client,  therefore  the  static preconfigured ownership is limited to the ClientLN SCL element.

NOTE 2 The  Owner  attribute  is  for  diagnosis  only,  and  should  not  be  use  to  refuse  a  reservation  request  to  a client.  The  future  RBAC  of  the  WG15  that  allows  authentification  of  a  user  and  its  rigths  will  offer  a  better authentication mechanism to deal with denial of reservation.

## 17.1.3 Unbuffered report control block

The  mapping  of  the  URCB  class  definition  shall  be  as  a  MMS  named  component  within  an instance  of  a  logical  node.  The  MMS  structure  type  representing  the  URCB  shall  be  of  the type defined in Table 63:

Table 63 - Mapping of URCB to MMS type definition

| ACSI component name   | MMS named component name   | MMS type      | Comment                                                                                        |
|-----------------------|----------------------------|---------------|------------------------------------------------------------------------------------------------|
| RptID                 | RptID                      | See 8.1.2.5   | May not be written when RptEna=TRUE                                                            |
| RptEna                | RptEna                     | Boolean       |                                                                                                |
| Resv                  | Resv                       | Boolean       | May not be written when RptEna=TRUE                                                            |
| DatSet                | DatSet                     | See 8.1.3.2.2 | May not be written when RptEna=TRUE                                                            |
| ConfRev               | ConfRev                    | Unsigned      | May not be written                                                                             |
| OptFlds               | OptFlds                    | See Table 62  | May not be written when RptEna=TRUE The values of buffer-overflow and entryID shall be ignored |
| BufTm                 | BufTm                      | Unsigned      | May not be written when RptEna=TRUE                                                            |
| SqNum                 | SqNum                      | Unsigned      | May not be written                                                                             |
| TrgOps                | TrgOps                     | See 8.1.3.9   | May not be written when RptEna=TRUE                                                            |
| IntgPd                | IntgPd                     | Unsigned      | May not be written when RptEna=TRUE                                                            |
| GI                    | GI                         | Boolean       |                                                                                                |
| Owner                 | Owner                      | Octet-string  | See 17.1.2                                                                                     |

The value returned for OptFlds.buffer-overflow and OptFlds.entryID shall always be false.

The values of OptFlds shall reflect the default value(s) if no V-PUT for OptFlds has occurred while the the URCB is reserved (e.g. Resv=TRUE).

If a V-PUT occurs while Resv=FALSE, the value returned in the V-GET is a local issue.

A  transition  of  RptEna  from  FALSE  to  TRUE  shall  cause  the  value  of  SqNum  to  be  set  to zero (0).

The  naming  of  instances  of  a  URCB  shall  be  controlled  by  the  IEC 61850-6  RCB  attribute 'indexed'.:

- -If  the  IEC 61850-6  RCB  attribute  "indexed"  is  TRUE,  the  URCB  instance  numbering shall  start  with  01  and  progress  through  99.  Two  digits  of  instance  numbering  is mandatory. For instance, the SCL &lt;RCB name='myRcb' indexed='true'&gt; lead to MMS Named  Components  myRCB01,  myRCB02,  ….myRcbXX  where  XX  represents  the attribute max of the SCL subElement RptEnabled of the given RCB.
- -If  the  IEC 61850-6  RCB  attribute  "indexed"  is  FALSE,  the  URCB  instance  shall  be without instance number. For instance, the SCL &lt;RCB name='myRcb' indexed='false'&gt; lead to an MMS Named Components myRCB.

## RptEna

A V-Put of RptEna shall fail if the value of DatSet is NULL.

## DatSet

A  V-Put  of  a  DataSet  that  does  not  exist  shall  fail  unless  the  value  is  NULL.  The  value  of NULL shall indicate that there is no DataSet.

## 17.2 Reporting services

## 17.2.1 Report service

A  report  shall  be  conveyed  in  an  MMS  information  report  that  has  its  variableAccess specification set to indicate a variableListName. This MMS  named variable list is instantaneously created, reported, and then deleted.

The variableListName ObjectName shall contain the VMD-SPECIFIC value 'RPT'. In addition to  the  variableAccessSpecification,  the  InformationReport  shall  consist  of  a  SEQUENCE  of AccessResult. The AccessResult values shall occur as described in Table 64.

Table 64 - Order of AccessResults for variableListName report

| IEC 61850-7-2 report format parameter name   | Condition                                                |
|----------------------------------------------|----------------------------------------------------------|
| RptID                                        | Shall always be present                                  |
| Reported OptFlds                             | Shall always be present                                  |
| SeqNum                                       | Shall be present if OptFlds.sequence-number is TRUE      |
| TimeOfEntry                                  | Shall be present if OptFlds.report-time-stamp is TRUE    |
| DatSet                                       | Shall be present if OptFlds.data-set-name is TRUE        |
| BufOvfl                                      | Shall be present if OptFlds.buffer-overflow is TRUE      |
| EntryID                                      | Shall be present if OptFlds.entryID is TRUE              |
| ConfRev                                      | Shall be present if OptFlds.conf-rev is TRUE             |
| SubSeqNum                                    | Shall be present if OptFlds.segmentation is TRUE         |
| MoreSegmentsFollow                           | Shall be present if OptFlds.segmentation is TRUE         |
| Inclusion-bitstring                          | Shall be present                                         |
| data-reference(s)                            | Shall be present if OptFlds.data-reference is TRUE       |
| value(s)                                     | See AccessResult for value(s)                            |
| ReasonCode(s)                                | Shall be present if OptFlds.reason-for-inclusion is TRUE |

## AccessResult for RptID

The AccessResult, containing the value of RptID, shall be the same MMS TypeDescription as that of the RptID component of the control block.

If the control block RptID value is NULL, then the MMS data shall contain the object reference specifying the control block which caused the report to be generated.

## AccessResult for Reported OptFlds

The AccessResult, containing the value of OptFlds, shall be the same MMS TypeDescription as that of the OptFlds component of the control block. The values for this result are defined in Table 62.

The segmentation bit shall be used to indicate the presence or absence of the SubSeqNum and the MoreSegmentsFollow access-result.

If the segmentation bit is TRUE, then the SubSeqNum and MoreSegmentsFollow AccessResults  shall  be  present.  If  the  segmentation  bit  is  FALSE,  the  SubSeqNum  and MoreSegmentsFollow AccessResults shall not be present.

## AccessResult for SeqNum

The AccessResult, containing the value of SeqNum, shall be the same MMS TypeDescription as that of the SeqNum component of the control block.

## AccessResult for TimeofEntry

The AccessResult, containing the value of TimeofEntry, shall have a MMS TypeDescription of MMS binary-time. The format shall be 6 octets.

## AccessResult for DatSet

The AccessResult, containing the value of DatSet, shall have the same MMS TypeDescription as the DatSet component of the control block.

## AccessResult for BufOvfl

The  AccessResult,  containing  the  value  of  BufOvfl  shall  be  a  MMS  Type  of  Boolean.  The value of FALSE indicates that there is no buffer overflow.

## AccessResult for EntryID

The AccessResult, containing the value of EntryID, shall be the same MMS TypeDescription as that of the EntryID component of the control block.

## AccessResult for ConfRev

The AccessResult, containing the value of ConfRev, shall be the same MMS TypeDescription as that of the ConfRev component of the control block.

## AccessResult for SubSeqNum

The  value  conveyed  in  the  MMS  InformationReport  listOfAccessResult  shall  be  an  MMS Unsigned  Integer.  The  range  of  values  shall  be  consistent  with  a  16  bit  unsigned  integer value.

## AccessResult for MoreSegmentsFollow

The  AccessResult,  containing  the  value  of  MoreSegmentsFollow  shall  be  a  MMS  type  of Boolean. The value of TRUE indicates that there are more report sub-sequences required to complete the entire report.

## AccessResult for inclusion-bitstring

The  AccessResult,  containing  the  value  of  the  inclusion  bitstring  shall  be  a  MMS  type  of bitstring.  The  number  of  used  bits,  within  the  bitstring,  shall  be  equal  to  the  number  of members of the NamedVariableList designated as the DataSet. If a bit value is TRUE, then a value  for  the  corresponding  NamedVariableList  member  will  be  present.  If  OptFld.datareference and/or OptFlds.reason-for-inclusion are TRUE, then those AccessResults shall also be  present.  The  order  of  the  bits,  in  the  bitstring,  shall  be  the  order  of  the  members  of  the NamedVariableList.

## AccessResult for data-reference(s)

The  AccessResult,  containing  the  value  of  the  data-reference  shall  be  a  MMS  type  of VISIBLESTRING.  The  value  of  the  AccessResult  shall  be  the  ObjectReference  for  the NamedVariableList member whose value is being included. The order of the AccessResult(s) shall be the order of the members of the NamedVariableList.

## AccessResult for value(s)

This  list  of  AccessResult  shall  contain  the  MMS  data  corresponding  to  the  members  of  the DatSet  that  are  being  reported.  The  order  of  the  AccessResult(s)  shall  be  the  order  of  the members of the NamedVariableList.

## AccessResult for ReasonCode(s)

The  Reason-for-inclusion  shall  be  encoded  as  multiple  AccessResults.  Each  AccessResult shall be a MMS bit-string data type. The size of the AccessResult shall be the same size as the TrgOps component of the control block. The general-interrogation bit (Bit 5) shall be used to  indicate  that  the  reason  is  due  to  a  general  interrogation.  This  number  of  AccessResults shall  be  the  same  as  the  number  of  AccessResults  of  the  value(s)  attribute,  within  the InformationReport. The order of the AccessResult(s) shall be the order of the members of the NamedVariableList.

## 17.2.2 GetBRCBValues

This service shall be mapped to a MMS read service.

The ACSI FunctionalConstraint value shall be ignored. The MMS read response shall return all  values  of  the  BRCB  specified  by  the  ACSI  BRCBReference.  The  mapping  of  the BRCBReference shall be as defined in 7.3.2.

The Response- service error shall be mapped as specified in Table 31.

## 17.2.3 SetBRCBValues

This service shall be mapped to a MMS write service.

The ACSI FunctionalConstraint value shall be ignored. The MMS write service response shall return AccessResult of the BRCB elements specified by the ACSI request. The mapping of the BRCBReference shall be as defined in 7.3.2.

